! File generated by DesignBuilder - 7.3.1.003 12/9/2026 - 13:37:28
! Source file: C:\Users\juand\Documents\New project 3\Tesis-limpia\output\caso-base-revision-2026-09-12\CB_revision_cargas 1.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   San Cristobal (01-01:31-12),                   !- Location
   1,1, 2025,                                     !- Start Month , Day, Year
   12,31, 2025,                                   !- End Month , Day, Year
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ECU_GA_San.Cristobal.Intl.AP.840080_TMYx.2011-2025.epw

Site:Location,San Cristobal (01-01:31-12)  (01-01:31-12),  !- Location Name
   -.917,                                         !- Latitude
   -89.617,                                       !- Longitude
   -6,                                            !- Time Zone
   9.8;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   25.1,                                          !- Jan ground temperature
   25.6,                                          !- Feb ground temperature
   26.2,                                          !- Mar ground temperature
   26.7,                                          !- Apr ground temperature
   26.4,                                          !- May ground temperature
   25.2,                                          !- Jun ground temperature
   23.9,                                          !- Jul ground temperature
   23.5,                                          !- Aug ground temperature
   23.2,                                          !- Sep ground temperature
   23,                                            !- Oct ground temperature
   23.5,                                          !- Nov ground temperature
   24.8;                                          !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   23.29,                                         !- January FCfactorMethod ground temperature {C}
   24.56,                                         !- Februry FCfactorMethod ground temperature {C}
   25.65,                                         !- March FCfactorMethod ground temperature {C}
   26.28,                                         !- April FCfactorMethod ground temperature {C}
   26.72,                                         !- May FCfactorMethod ground temperature {C}
   26.30,                                         !- June FCfactorMethod ground temperature {C}
   25.35,                                         !- July FCfactorMethod ground temperature {C}
   24.09,                                         !- August FCfactorMethod ground temperature {C}
   22.89,                                         !- September FCfactorMethod ground temperature {C}
   22.09,                                         !- October FCfactorMethod ground temperature {C}
   21.87,                                         !- November FCfactorMethod ground temperature {C}
   22.30;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in San Cristobal (01-01:31-12) Jan,  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   31.2,                                          !- Maximum Dry-Bulb Temperature {C}
   8.7,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   26.8,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101207.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in San Cristobal (01-01:31-12) Feb,  !- Design Day Name
   2,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   31.8,                                          !- Maximum Dry-Bulb Temperature {C}
   8.8,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101207.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in San Cristobal (01-01:31-12) Mar,  !- Design Day Name
   3,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.5,                                          !- Maximum Dry-Bulb Temperature {C}
   9,                                             !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   27.8,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101207.3,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in San Cristobal (01-01:31-12),  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   6.8,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   6.8,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101207.3,                                      !- Barometric Pressure {N/M**2}
   .4,                                            !- Wind Speed {M/Sec}
   330,                                           !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

RoofIrrigation,                                   !- Site irrigation data for green roofs
   Schedule,                                      !- Type of Description
   Roof Irrigation Schedule;                      !- Schedule Name for Irrigation Rates


! Modified schedule: On 24/7
Schedule:Compact,
Roof Irrigation Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, .00007;



Site:Precipitation,                               !- Site irrigation data for green roofs
   ScheduleAndDesignLevel,                        !- Type of Description
   0.75,                                          !- Design Annual Precipitation
   Site Precipitation Schedule,                   !- Schedule Name for Irrigation Rates
   0.75;                                          !- Nominal Annual Precipitation


! Modified schedule: On 24/7
Schedule:Compact,
Site Precipitation Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;



ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact,
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;

Schedule:Compact,
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;

! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass,
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact,
      OnWinterDesignDay,                          ! Name
      Any Number,
      Through: 12/31,
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;

Schedule:Compact,
      OnSummerDesignDay,                          ! Name
      Any Number,
      Through: 12/31,
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Profile: Off
Schedule:Day:Interval, 11 , Any number, No,
24:00,  0;

! Profile: 8:00 to 18:00
Schedule:Day:List, 1 , Any number, No,
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Profile: 10:00 - 12:00 & 16;00-18:00
Schedule:Day:List, 10000 , Any number, No,
60,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
0,
0,
0,
0,
1,
1,
0,
0,
0,
0,
0,
0;

! Profile: 12:00 - 13:00
Schedule:Day:Interval, 10001 , Any number, No,
   12:00,0,                                       !- Start time
   13:00,1,                                       !- end time
   24:00,0;                                       !- end time

! Modified profile: Off
Schedule:Day:Interval, 11_-50_13_20 , Any number, No,
   24:00, -50;

! Modified profile: 12:00 - 13:00
Schedule:Day:Interval, 10001_-50_13_20 , Any number, No,
   12:00,13,                                      !- Start time
   13:00,20,                                      !- end time
   24:00,13;                                      !- end time

! Modified profile: Off
Schedule:Day:Interval, 11_0_1_1 , Any number, No,
   24:00, 0;

! Modified profile: 12:00 - 13:00
Schedule:Day:Interval, 10001_0_1_1 , Any number, No,
   12:00,1,                                       !- Start time
   13:00,1,                                       !- end time
   24:00,1;                                       !- end time

! Modified profile: Off
Schedule:Day:Interval, 11_-50_14_18 , Any number, No,
   24:00, -50;

! Modified profile: 8:00 to 18:00
Schedule:Day:List, 1_-50_14_18 , Any number, No,
60,
-50,
-50,
-50,
-50,
-50,
-50,
-50,
-50,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
-50,
-50,
-50,
-50,
-50,
-50;

! Modified profile: 8:00 to 18:00
Schedule:Day:List, 1_0_1_1 , Any number, No,
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Modified profile: Off
Schedule:Day:Interval, 11_100_30_26 , Any number, No,
   24:00, 100;

! Modified profile: 8:00 to 18:00
Schedule:Day:List, 1_100_30_26 , Any number, No,
60,
100,
100,
100,
100,
100,
100,
100,
100,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
100,
100,
100,
100,
100,
100;

! Schedule: On 24/7
Schedule:Compact,
On 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2


! Schedule: Minimum outdoor ventilation air schedule: Always 1 ac/h
Schedule:Compact,
Minimum outdoor ventilation air schedule: Always 1 ac/h,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: AirflowNetwork Control Type Schedule: Always 1
Schedule:Compact,
AirflowNetwork Control Type Schedule: Always 1,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: D1_Edu_Toilet_Occ
Schedule:Compact,
D1_Edu_Toilet_Occ,
Fraction,
Through: 09 Jan,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 20 Feb,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 05 Jun,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 04 Sep,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 30 Oct,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0;


! Schedule: D1_Edu_Toilet_Equip
Schedule:Compact,
D1_Edu_Toilet_Equip,
Fraction,
Through: 09 Jan,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 21:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: Holidays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 20 Feb,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 21:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: Holidays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 21:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: Holidays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 05 Jun,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 21:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: Holidays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 04 Sep,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 21:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: Holidays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 30 Oct,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 21:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: Holidays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 09:00, 0.05,
Until: 16:00, 1,
Until: 24:00, 0.05;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
Default Air Velocity for Comfort Calculations,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,   0.1370 ;


! Schedule: 11:00 - 12:00 Lunes-Sabado
Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, 11:00 - 12:00 Lunes-Sabado_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   11,                                            !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2


! Schedule: Horarios BaÃ±os
Schedule:Compact,
Horarios BaÃ±os,
Fraction,
Through: 09 Jan,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 20 Feb,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 05 Jun,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 04 Sep,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 30 Oct,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 09:00, 0,
Until: 10:00, 0.5,
Until: 13:00, 1,
Until: 14:00, 0.75,
Until: 15:00, 1,
Until: 16:00, 0.75,
Until: 24:00, 0;


! Schedule: Horario Circulacion
Schedule:Week:Daily, Horario Circulacion_Jan,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Feb,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Mar,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Apr,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_May,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Jun,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Jul,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Aug,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Sep,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Oct,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Nov,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, Horario Circulacion_Dec,     !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2


! Schedule: 10:00 - 12:00 Lunes-Viernes
Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, 10:00 - 12:00 Lunes-Viernes_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Year, 8:00 - 18:00 Mon - Sat, Any number,!- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   8:00 - 18:00 Mon - Sat_Jan, 1, 1, 1, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Feb, 2, 1, 2, 28,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Mar, 3, 1, 3, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Apr, 4, 1, 4, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_May, 5, 1, 5, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jun, 6, 1, 6, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jul, 7, 1, 7, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Aug, 8, 1, 8, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Sep, 9, 1, 9, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Oct, 10, 1, 10, 31,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Nov, 11, 1, 11, 30,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Dec, 12, 1, 12, 31;     !- Schedule:Week:Daily - From date to date

! Schedule: 11:00 - 12:00 Lunes-Sabado
Schedule:Year, 11:00 - 12:00 Lunes-Sabado, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   11:00 - 12:00 Lunes-Sabado_Jan, 1, 1, 1, 31,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Feb, 2, 1, 2, 28,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Mar, 3, 1, 3, 31,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Apr, 4, 1, 4, 30,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_May, 5, 1, 5, 31,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Jun, 6, 1, 6, 30,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Jul, 7, 1, 7, 31,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Aug, 8, 1, 8, 31,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Sep, 9, 1, 9, 30,   !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Oct, 10, 1, 10, 31, !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Nov, 11, 1, 11, 30, !- Schedule:Week:Daily - From date to date
   11:00 - 12:00 Lunes-Sabado_Dec, 12, 1, 12, 31; !- Schedule:Week:Daily - From date to date

! Schedule: Horario Circulacion
Schedule:Year, Horario Circulacion, Any number,   !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Horario Circulacion_Jan, 1, 1, 1, 31,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Feb, 2, 1, 2, 28,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Mar, 3, 1, 3, 31,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Apr, 4, 1, 4, 30,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_May, 5, 1, 5, 31,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Jun, 6, 1, 6, 30,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Jul, 7, 1, 7, 31,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Aug, 8, 1, 8, 31,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Sep, 9, 1, 9, 30,          !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Oct, 10, 1, 10, 31,        !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Nov, 11, 1, 11, 30,        !- Schedule:Week:Daily - From date to date
   Horario Circulacion_Dec, 12, 1, 12, 31;        !- Schedule:Week:Daily - From date to date

! Schedule: 10:00 - 12:00 Lunes-Viernes
Schedule:Year, 10:00 - 12:00 Lunes-Viernes, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   10:00 - 12:00 Lunes-Viernes_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   10:00 - 12:00 Lunes-Viernes_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date

Schedule:Compact, 20001,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  0,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  0;

Schedule:Compact, 20002,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;

Schedule:Compact, 20003,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  22,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  22;

Schedule:Compact, 20004,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  18,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  18;

WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,3,                         !- Generic CLEAR 6MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .006,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .080,                                          !- Visible reflectance at normal incidence: front side
   .080,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,10000,                     !- CLEAR 8MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .008,                                          !- Thickness {m}
   .775,                                          !- Solar transmittance at normal incidence
   .071,                                          !- Solar reflectance at normal incidence: front side
   .071,                                          !- Solar reflectance at normal incidence: back side
   .881,                                          !- Visible transmittance at normal incidence
   .08,                                           !- Visible reflectance at normal incidence: front side
   .08,                                           !- Visible reflectance at normal incidence: back side
   0,                                             !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Cast Concrete- thickness 0,15
Material, Cast Concrete_.15,
   Rough,                                         !- Roughness
   .15,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Ceramic/porcelain- thickness 0,02
Material, Ceramic/porcelain_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

! Oriented strand board (OSB)- thickness 0,018
Material, Oriented strand board (OSB)_.018,
   Rough,                                         !- Roughness
   .018,                                          !- Thickness {m}
   0.13,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1700,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,015
Material, Gypsum Plasterboard_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0,015
Material, Cement/plaster/mortar - cement plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Bloque Hormigon- thickness 0,15
Material, Bloque Hormigon_.15,
   Rough,                                         !- Roughness
   .15,                                           !- Thickness {m}
   .99,                                           !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! Cement/plaster/mortar - gypsum plaster- thickness 0,015
Material, Cement/plaster/mortar - gypsum plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1120,                                          !- Density {kg/m3}
   960,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0,01
Material, Plywood (Heavyweight)_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0,1319
Material, MW Glass Wool (rolls)_.1319,
   Rough,                                         !- Roughness
   .1319,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0,1
Material, Cast Concrete (Lightweight)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.38,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0,013
Material, Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Ceramic/porcelain- thickness 0,015
Material, Ceramic/porcelain_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

! Pine (20% Moist)- thickness 0,035
Material, Pine (20% Moist)_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   419,                                           !- Density {kg/m3}
   2720,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Glass mosaic- thickness 0,008
Material, Glass mosaic_.008,
   Rough,                                         !- Roughness
   .008,                                          !- Thickness {m}
   1.2,                                           !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   750,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

! Gres Vidriado 20cm- thickness 0,02
Material, Gres Vidriado 20cm_.02,
   Smooth,                                        !- Roughness
   .02,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .4,                                            !- Solar Absorptance
   .4;                                            !- Visible Absorptance

! Cement/plaster/mortar - cement- thickness 0,015
Material, Cement/plaster/mortar - cement_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1860,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Asphalt Mastic Roofing- thickness 0,005
Material, Asphalt Mastic Roofing_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   1.15,                                          !- Conductivity {w/m-K}
   2325,                                          !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! Pine (20% Moist)- thickness 0,2
Material, Pine (20% Moist)_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   419,                                           !- Density {kg/m3}
   2720,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Painted Oak- thickness 0,035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Holes and vents- thickness 0,2
Material, Holes and vents_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.1,                                           !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance


! 01. Porcelanato/2cm-Hormigon/15cm
Construction, 01. Porcelanato/2cm-Hormigon/15cm,
   Cast Concrete_.15,                             !- .15m
   Ceramic/porcelain_.02;                         !- .02m

! <Previous reversed>
Construction, 01. Porcelanato/2cm-Hormigon/15cm_Rev,
   Ceramic/porcelain_.02,                         !- .02m
   Cast Concrete_.15;                             !- .15m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed
Construction, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,
   Ceramic/porcelain_.02,                         !- .02m
   3_RVAL_2,                                      !- R-value
   Oriented strand board (OSB)_.018,              !- .018m
   Gypsum Plasterboard_.015;                      !- .015m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,
   Gypsum Plasterboard_.015,                      !- .015m
   Oriented strand board (OSB)_.018,              !- .018m
   4_RVAL_3,                                      !- R-value
   Ceramic/porcelain_.02;                         !- .02m

! 01. Porcelanato/2cm-Hormigon/15cm_Reversed
Construction, 01. Porcelanato/2cm-Hormigon/15cm_Reversed,
   Ceramic/porcelain_.02,                         !- .02m
   Cast Concrete_.15;                             !- .15m

! <Previous reversed>
Construction, 01. Porcelanato/2cm-Hormigon/15cm_Reversed_Rev,
   Cast Concrete_.15,                             !- .15m
   Ceramic/porcelain_.02;                         !- .02m

! 01.WA.ENL1.5-BLO15-EMP1.5
Construction, 01.WA.ENL1.5-BLO15-EMP1.5,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Bloque Hormigon_.15,                           !- .15m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Bloque Hormigon_.15,                           !- .15m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm
Construction, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,
   Gypsum Plasterboard_.015,                      !- .015m
   Bloque Hormigon_.15,                           !- .15m
   Gypsum Plasterboard_.015;                      !- .015m

! <Previous reversed>
Construction, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,
   Gypsum Plasterboard_.015,                      !- .015m
   Bloque Hormigon_.15,                           !- .15m
   Gypsum Plasterboard_.015;                      !- .015m

! Special material to represent an R-value for the next construction
Material:NoMass, 11_RVAL_4,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project semi-exposed ceiling
Construction, Project semi-exposed ceiling,
   Plywood (Heavyweight)_.01,                     !- .01m
   MW Glass Wool (rolls)_.1319,                   !- .1319m
   Cast Concrete (Lightweight)_.1,                !- .1m
   11_RVAL_4,                                     !- R-value
   Plasterboard_.013;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 12_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project semi-exposed ceiling_Rev,
   Plasterboard_.013,                             !- .013m
   12_RVAL_2,                                     !- R-value
   Cast Concrete (Lightweight)_.1,                !- .1m
   MW Glass Wool (rolls)_.1319,                   !- .1319m
   Plywood (Heavyweight)_.01;                     !- .01m

! Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm
Construction, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm,
   Gypsum Plasterboard_.015,                      !- .015m
   Bloque Hormigon_.15,                           !- .15m
   Ceramic/porcelain_.015;                        !- .015m

! <Previous reversed>
Construction, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm_Rev,
   Ceramic/porcelain_.015,                        !- .015m
   Bloque Hormigon_.15,                           !- .15m
   Gypsum Plasterboard_.015;                      !- .015m

! 01.Madera/MDF/2cm
Construction, 01.Madera/MDF/2cm,
   Pine (20% Moist)_.035;                         !- .035m

! <Previous reversed>
Construction, 01.Madera/MDF/2cm_Rev,
   Pine (20% Moist)_.035;                         !- .035m

! Vidrio 8mm
Construction, Vidrio 8mm,
   Glass mosaic_.008;                             !- .008m

! <Previous reversed>
Construction, Vidrio 8mm_Rev,
   Glass mosaic_.008;                             !- .008m

! 01.Cubierta-OSB-Gres-Madera/CB
Construction, 01.Cubierta-OSB-Gres-Madera/CB,
   Gres Vidriado 20cm_.02,                        !- .02m
   Cement/plaster/mortar - cement_.015,           !- .015m
   Asphalt Mastic Roofing_.005,                   !- .005m
   Oriented strand board (OSB)_.018,              !- .018m
   Pine (20% Moist)_.2;                           !- .2m

! <Previous reversed>
Construction, 01.Cubierta-OSB-Gres-Madera/CB_Rev,
   Pine (20% Moist)_.2,                           !- .2m
   Oriented strand board (OSB)_.018,              !- .018m
   Asphalt Mastic Roofing_.005,                   !- .005m
   Cement/plaster/mortar - cement_.015,           !- .015m
   Gres Vidriado 20cm_.02;                        !- .02m

! Special material to represent an R-value for the next construction
Material:NoMass, 21_RVAL_3,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm
Construction, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm,
   Gypsum Plasterboard_.015,                      !- .015m
   Oriented strand board (OSB)_.018,              !- .018m
   21_RVAL_3,                                     !- R-value
   Ceramic/porcelain_.02;                         !- .02m

! Special material to represent an R-value for the next construction
Material:NoMass, 22_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Rev,
   Ceramic/porcelain_.02,                         !- .02m
   22_RVAL_2,                                     !- R-value
   Oriented strand board (OSB)_.018,              !- .018m
   Gypsum Plasterboard_.015;                      !- .015m

! Project external door
Construction, Project external door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project external door_Rev,
   Painted Oak_.035;                              !- .035m

! Holes and vents
Construction, Holes and vents,
   Holes and vents_.2;                            !- .2m

! <Previous reversed>
Construction, Holes and vents_Rev,
   Holes and vents_.2;                            !- .2m



Construction,02.Vidrio Claro Templado 8 mm - 1001,!- 02.Vidrio Claro Templado 8 mm - Material layer names follow:
   10000;                                         !- CLEAR 8MM

Construction,01.Vidrio Claro 6mm - 1002,          !- 01.Vidrio Claro 6mm - Material layer names follow:
   3;                                             !- Generic CLEAR 6MM

Construction,Project internal glazing - 1003,     !- Project internal glazing - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm,
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PixelCounting, Periodic, 20,  50000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Defensoria del Pueblo,                  !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Planta Baja - PB-ES-01
Zone, PLANTABAJA:PBXESX01,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    18.4785,                                      !- Zone volume
    5.3561,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:PBXESX01,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Planta Baja, PB-ES-01, Ground floor - 6,601 m2 (Ground), Surface Area: 2,307m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019165,-2.3243550809,-.0000000031,   !- Vertex 1
       6.9285046314,-3.498152366,-.0000000031,    !- Vertex 2
       5.9456262339,-2.5152739684,-.0000000031,   !- Vertex 3
       7.1194235331,-1.3414766692,-.0000000031;   !- Vertex 4

   ! Planta Baja, PB-ES-01, Ground floor - 6,601 m2 (Ground), Surface Area: 4,293m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_GroundFloor_0_0_1,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.2826141315,-4.8522618661,-.0000000031,   !- Vertex 1
       7.3640824299,-5.7707935678,-.0000000031,   !- Vertex 2
       5.0270945322,-3.4338056701,-.0000000031,   !- Vertex 3
       5.9456262339,-2.5152739684,-.0000000031;   !- Vertex 4

   ! Planta Baja, PB-ES-01, Ceiling - 6,601 m2, Surface Area: 2.2148
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Ceiling_1_0_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.2155900341,-5.622301172, 3.4499999984,   !- Vertex 1
       8.1341217287,-4.7037694632, 3.4499999984,  !- Vertex 2
       6.9285046314,-3.498152366, 3.4499999984,   !- Vertex 3
       6.0099729297,-4.4166840677, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-ES-01, Ceiling - 6,601 m2, Surface Area: 2.2148 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10000,   !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXES,                   !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.2155900341,-5.622301172, 3.4499999984,   !- Vertex 1
       6.0099729297,-4.4166840677, 3.4499999984,  !- Vertex 2
       6.9285046314,-3.498152366, 3.4499999984,   !- Vertex 3
       8.1341217287,-4.7037694632, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Ceiling_1_0_0,       !- Crack Name
         .0019933,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-ES-01, Ceiling - 6,601 m2, Surface Area: 4.113
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Ceiling_1_0_1,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.0099729297,-4.4166840677, 3.4499999984,  !- Vertex 1
       8.1023019165,-2.3243550809, 3.4499999984,  !- Vertex 2
       7.1194235331,-1.3414766692, 3.4499999984,  !- Vertex 3
       5.0270945322,-3.4338056701, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-ES-01, Ceiling - 6,601 m2, Surface Area: 4.113 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10001,   !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXES,                   !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Ceiling_1_0_1, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.0099729297,-4.4166840677, 3.4499999984,  !- Vertex 1
       5.0270945322,-3.4338056701, 3.4499999984,  !- Vertex 2
       7.1194235331,-1.3414766692, 3.4499999984,  !- Vertex 3
       8.1023019165,-2.3243550809, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Ceiling_1_0_1,       !- Crack Name
         .0037017,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Ceiling_1_0_1,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Ceiling_1_0_1,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-ES-01, Ceiling - 6,601 m2, Surface Area: 0.2728
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Ceiling_1_1_0,          !- Surface name
      Ceiling, 01. Porcelanato/2cm-Hormigon/15cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3640824299,-5.7707935678, 3.4499999984,  !- Vertex 1
       8.2826141315,-4.8522618661, 3.4499999984,  !- Vertex 2
       8.1341217287,-4.7037694632, 3.4499999984,  !- Vertex 3
       7.2155900336,-5.6223011715, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-ES-01, Ceiling - 6,601 m2, Surface Area: 0.2728 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10002,  !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3640824299,-5.7707935678, 3.4499999984,  !- Vertex 1
       7.2155900336,-5.6223011715, 3.4499999984,  !- Vertex 2
       8.1341217287,-4.7037694632, 3.4499999984,  !- Vertex 3
       8.2826141315,-4.8522618661, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Ceiling_1_1_0,       !- Crack Name
         .0002455,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Ceiling_1_1_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Ceiling_1_1_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-ES-01, Partition - 4,795 m2 (Planta Baja, PB-BO-01), Surface Area: 4.7955
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Partition_2_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,        !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBOX01_Partition_4_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019152,-2.3243550821, 0,             !- Vertex 1
       7.1194235314,-1.3414766708, 0,             !- Vertex 2
       7.1194235314,-1.3414766708, 3.45,          !- Vertex 3
       8.1023019152,-2.3243550821, 3.45;          !- Vertex 4

   ! Planta Baja, PB-ES-01, Partition - 4,795 m2 (Planta Baja, PB-BO-01), Surface Area: 4.7955 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXBOX01_Partition_4_0_10003,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.1194235314,-1.3414766708, 0,             !- Vertex 1
       8.1023019152,-2.3243550821, 0,             !- Vertex 2
       8.1023019152,-2.3243550821, 3.45,          !- Vertex 3
       7.1194235314,-1.3414766708, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Partition_2_0_0,     !- Crack Name
         .0143865,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Partition_2_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Partition_2_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-ES-01, Wall - 10,209 m2 - 315,0Â°, Surface Area: 10,209m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Wall_3_0_0,             !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.1194235314,-1.3414766709,-.0000000031,   !- Vertex 1
       5.0270945314,-3.4338056709,-.0000000031,   !- Vertex 2
       5.0270945314,-3.4338056709, 3.4499999984,  !- Vertex 3
       7.1194235314,-1.3414766709, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Wall_3_0_0,          !- Crack Name
         .0010209,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Wall_3_0_0,          !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Wall_3_0_0,          !- Leakage Component Name
         PLANTABAJA:PBXESX01_Wall_3_0_0,          !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXESX01_Wall_3_0_0,          !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXESX01_Wall_3_0_0;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXESX01_Wall_3_0_0,          !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Planta Baja, PB-ES-01, Partition - 11,402 m2 (Planta Baja, PB-OF-01), Surface Area: 11.4022
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Partition_4_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,        !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX01_Partition_2_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.0270945315,-3.4338056708, 0,             !- Vertex 1
       7.3640824291,-5.7707935685, 0,             !- Vertex 2
       7.3640824291,-5.7707935685, 3.45,          !- Vertex 3
       5.0270945315,-3.4338056708, 3.45;          !- Vertex 4

   ! Planta Baja, PB-ES-01, Partition - 11,402 m2 (Planta Baja, PB-OF-01), Surface Area: 11.4022 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXOFX01_Partition_2_0_10004,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXOFX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3640824291,-5.7707935685, 0,             !- Vertex 1
       5.0270945315,-3.4338056708, 0,             !- Vertex 2
       5.0270945315,-3.4338056708, 3.45,          !- Vertex 3
       7.3640824291,-5.7707935685, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Partition_4_0_0,     !- Crack Name
         .0342067,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Partition_4_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Partition_4_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-ES-01, Partition - 4,482 m2 (Planta Baja, PB-SE-01), Surface Area: 0.6393
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Partition_5_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,        !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_6_0_10005,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3640824309,-5.7707935688, 0,             !- Vertex 1
       8.2826141326,-4.8522618671, 0,             !- Vertex 2
       8.2826141326,-4.8522618671, 3.45,          !- Vertex 3
       7.3640824309,-5.7707935688, 3.45;          !- Vertex 4

   ! Planta Baja, PB-ES-01, Partition - 4,482 m2 (Planta Baja, PB-SE-01), Surface Area: 0.6393 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_6_0_10005,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2826141326,-4.8522618671, 0,             !- Vertex 1
       7.3640824309,-5.7707935688, 0,             !- Vertex 2
       7.3640824309,-5.7707935688, 3.45,          !- Vertex 3
       8.2826141326,-4.8522618671, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Partition_5_0_0,     !- Crack Name
         .0019178,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Partition_5_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Partition_5_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 3,842m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         PLANTABAJA:PBXESX01_Partition_5_0_0,     !- Base surface
         PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.4291362547,-5.7057397449, .002,       !- Vertex 1
          8.2175603087,-4.917315691, .002,        !- Vertex 2
          8.2175603087,-4.917315691, 3.448,       !- Vertex 3
          7.4291362547,-5.7057397449, 3.448;      !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 3,842m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         PLANTABAJA:PBXSEX01_Partition_6_0_10005, !- Base surface
         PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.2175603087,-4.917315691, .002,        !- Vertex 1
          7.4291362547,-5.7057397449, .002,       !- Vertex 2
          7.4291362547,-5.7057397449, 3.448,      !- Vertex 3
          8.2175603087,-4.917315691, 3.448;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! Planta Baja, PB-ES-01, Partition - 6,607 m2 (Planta Baja, Ascensor), Surface Area: 6.6068
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Partition_6_0_0,        !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Partition_4_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2826141291,-4.8522618685, 0,             !- Vertex 1
       6.928504629,-3.4981523684, 0,              !- Vertex 2
       6.928504629,-3.4981523684, 3.45,           !- Vertex 3
       8.2826141291,-4.8522618685, 3.45;          !- Vertex 4

   ! Planta Baja, PB-ES-01, Partition - 6,607 m2 (Planta Baja, Ascensor), Surface Area: 6.6068 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:ASCENSOR_Partition_4_0_10007,    !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.928504629,-3.4981523684, 0,              !- Vertex 1
       8.2826141291,-4.8522618685, 0,             !- Vertex 2
       8.2826141291,-4.8522618685, 3.45,          !- Vertex 3
       6.928504629,-3.4981523684, 3.45;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Partition_6_0_0,     !- Crack Name
         .0198203,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Partition_6_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Partition_6_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-ES-01, Partition - 5,727 m2 (Planta Baja, Ascensor), Surface Area: 5.727
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXESX01_Partition_7_0_0,        !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PLANTABAJA:PBXESX01,                        !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Partition_3_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.9285046312,-3.4981523657, 0,             !- Vertex 1
       8.1023019163,-2.3243550807, 0,             !- Vertex 2
       8.1023019163,-2.3243550807, 3.45,          !- Vertex 3
       6.9285046312,-3.4981523657, 3.45;          !- Vertex 4

   ! Planta Baja, PB-ES-01, Partition - 5,727 m2 (Planta Baja, Ascensor), Surface Area: 5.727 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:ASCENSOR_Partition_3_0_10008,    !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PLANTABAJA:PBXESX01_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019163,-2.3243550807, 0,             !- Vertex 1
       6.9285046312,-3.4981523657, 0,             !- Vertex 2
       6.9285046312,-3.4981523657, 3.45,          !- Vertex 3
       8.1023019163,-2.3243550807, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXESX01_Partition_7_0_0,     !- Crack Name
         .017181,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXESX01_Partition_7_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXESX01_Partition_7_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Planta Baja - PB-BO-01
Zone, PLANTABAJA:PBXBOX01,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    7.175,                                        !- Zone volume
    2.0797,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, PLANTABAJA:PBXBOX01 General lighting,  !- Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      11:00 - 12:00 Lunes-Sabado,                 !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      10,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#GeneralLights;  !- LightsEndUseKey

   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:PBXBOX01,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Planta Baja, PB-BO-01, Ground floor - 2,764 m2 (Ground), Surface Area: 2,764m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBOX01_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.5165409771,-1.8081927138,-.0000000031,   !- Vertex 1
       8.5513402562,-2.7733934347,-.0000000031,   !- Vertex 2
       7.1194235331,-1.3414766692,-.0000000031,   !- Vertex 3
       8.0846242328,-.3762759695,-.0000000031;    !- Vertex 4

   ! Planta Baja, PB-BO-01, Ceiling - 2,764 m2, Surface Area: 2.7642
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBOX01_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5513402589,-2.773393432, 3.4499999984,   !- Vertex 1
       9.5165409771,-1.8081927138, 3.4499999984,  !- Vertex 2
       8.0846242328,-.3762759695, 3.4499999984,   !- Vertex 3
       7.1194235331,-1.3414766692, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-BO-01, Ceiling - 2,764 m2, Surface Area: 2.7642 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10009,   !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXES,                   !- Zone Name
      Surface, PLANTABAJA:PBXBOX01_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5513402589,-2.773393432, 3.4499999984,   !- Vertex 1
       7.1194235331,-1.3414766692, 3.4499999984,  !- Vertex 2
       8.0846242328,-.3762759695, 3.4499999984,   !- Vertex 3
       9.5165409771,-1.8081927138, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBOX01_Ceiling_1_0_0,       !- Crack Name
         .0024878,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBOX01_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBOX01_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BO-01, Partition - 6,986 m2 (Planta Baja, PB-BA-01), Surface Area: 6.9864
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBOX01_Partition_2_0_0,        !- Surface name
      Wall, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm,  !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Partition_4_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.5165409757,-1.8081927152, 0,             !- Vertex 1
       8.0846242314,-.3762759709, 0,              !- Vertex 2
       8.0846242314,-.3762759709, 3.45,           !- Vertex 3
       9.5165409757,-1.8081927152, 3.45;          !- Vertex 4

   ! Planta Baja, PB-BO-01, Partition - 6,986 m2 (Planta Baja, PB-BA-01), Surface Area: 6.9864 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXBAX01_Partition_4_0_10010,    !- Surface name
      Wall, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm_Rev,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBOX01_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.0846242314,-.3762759709, 0,              !- Vertex 1
       9.5165409757,-1.8081927152, 0,             !- Vertex 2
       9.5165409757,-1.8081927152, 3.45,          !- Vertex 3
       8.0846242314,-.3762759709, 3.45;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBOX01_Partition_2_0_0,     !- Crack Name
         .0209591,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBOX01_Partition_2_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBOX01_Partition_2_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BO-01, Wall - 4,709 m2 - 315,0Â°, Surface Area: 4,709m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBOX01_Wall_3_0_0,             !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.0846242314,-.3762759709,-.0000000031,    !- Vertex 1
       7.1194235314,-1.3414766709,-.0000000031,   !- Vertex 2
       7.1194235314,-1.3414766709, 3.4499999984,  !- Vertex 3
       8.0846242314,-.3762759709, 3.4499999984;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBOX01_Wall_3_0_0,          !- Crack Name
         .0004709,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBOX01_Wall_3_0_0,          !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBOX01_Wall_3_0_0,          !- Leakage Component Name
         PLANTABAJA:PBXBOX01_Wall_3_0_0,          !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXBOX01_Wall_3_0_0,          !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXBOX01_Wall_3_0_0;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXBOX01_Wall_3_0_0,          !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Planta Baja, PB-BO-01, Partition - 2,191 m2 (Planta Baja, Ascensor), Surface Area: 2.1909
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBOX01_Partition_5_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Partition_2_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019121,-2.3243550853, 0,             !- Vertex 1
       8.5513402588,-2.7733934321, 0,             !- Vertex 2
       8.5513402588,-2.7733934321, 3.45,          !- Vertex 3
       8.1023019121,-2.3243550853, 3.45;          !- Vertex 4

   ! Planta Baja, PB-BO-01, Partition - 2,191 m2 (Planta Baja, Ascensor), Surface Area: 2.1909 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:ASCENSOR_Partition_2_0_10011,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,        !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PLANTABAJA:PBXBOX01_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5513402588,-2.7733934321, 0,             !- Vertex 1
       8.1023019121,-2.3243550853, 0,             !- Vertex 2
       8.1023019121,-2.3243550853, 3.45,          !- Vertex 3
       8.5513402588,-2.7733934321, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBOX01_Partition_5_0_0,     !- Crack Name
         .0065726,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBOX01_Partition_5_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBOX01_Partition_5_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BO-01, Partition - 4,709 m2 (Planta Baja, PB-SE-01), Surface Area: 2.9218
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBOX01_Partition_6_0_0,        !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PLANTABAJA:PBXBOX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_3_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5513402592,-2.7733934377, 0,             !- Vertex 1
       9.5165409802,-1.8081927168, 0,             !- Vertex 2
       9.5165409802,-1.8081927168, 3.45,          !- Vertex 3
       8.5513402592,-2.7733934377, 3.45;          !- Vertex 4

   ! Planta Baja, PB-BO-01, Partition - 4,709 m2 (Planta Baja, PB-SE-01), Surface Area: 2.9218 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_3_0_10012,    !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBOX01_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.5165409802,-1.8081927168, 0,             !- Vertex 1
       8.5513402592,-2.7733934377, 0,             !- Vertex 2
       8.5513402592,-2.7733934377, 3.45,          !- Vertex 3
       9.5165409802,-1.8081927168, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBOX01_Partition_6_0_0,     !- Crack Name
         .0087655,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBOX01_Partition_6_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBOX01_Partition_6_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1,787m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXBOX01_Partition_6_0_0_0_0_0_Door,  !- Door name
         Door, 01.Madera/MDF/2cm,                 !- Class and Construction Name
         PLANTABAJA:PBXBOX01_Partition_6_0_0,     !- Base surface
         PLANTABAJA:PBXSEX01_Partition_3_0_0_0_0_0_Door_10014,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.9239854975,-2.4007481994, .002,       !- Vertex 1
          9.4514871563,-1.8732465406, .002,       !- Vertex 2
          9.4514871563,-1.8732465406, 2.398,      !- Vertex 3
          8.9239854975,-2.4007481994, 2.398;      !- Vertex 4

      ! Door, 1,787m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_3_0_0_0_0_0_Door_10014,  !- Door name - reverse definition
         Door, 01.Madera/MDF/2cm_Rev,             !- Class and Construction Name
         PLANTABAJA:PBXSEX01_Partition_3_0_10012, !- Base surface
         PLANTABAJA:PBXBOX01_Partition_6_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          9.4514871563,-1.8732465406, .002,       !- Vertex 1
          8.9239854975,-2.4007481994, .002,       !- Vertex 2
          8.9239854975,-2.4007481994, 2.398,      !- Vertex 3
          9.4514871563,-1.8732465406, 2.398;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXBOX01_Partition_6_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBOX01_Partition_6_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBOX01_Partition_6_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         11:00 - 12:00 Lunes-Sabado;              !- Venting Availability Schedule Name


! Planta Baja - PB-BA-01
Zone, PLANTABAJA:PBXBAX01,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    15.8108,                                      !- Zone volume
    4.5829,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People PLANTABAJA:PBXBAX01,            !- Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Horarios BaÃ±os,                             !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62171,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62171,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62171,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62171,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, PLANTABAJA:PBXBAX01 General lighting,  !- Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      10:00 - 12:00 Lunes-Viernes,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      10,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, PLANTABAJA:PBXBAX01 Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      D1_Edu_Toilet_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .5,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:PBXBAX01,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Planta Baja, PB-BA-01, Ground floor - 5,585 m2 (Ground), Surface Area: 5,585m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.6166226331,-1.5182533645,-.0000000031,  !- Vertex 1
       10.4216121305,-2.7132638671,-.0000000031,  !- Vertex 2
       8.0846242328,-.3762759695,-.0000000031,    !- Vertex 3
       9.2796347354, .8187345332,-.0000000031;    !- Vertex 4

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.0774
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2731197277,-2.5647714643, 3.4499999984, !- Vertex 1
       10.2907974255,-2.5470937665, 3.4499999984, !- Vertex 2
       8.1023019306,-.3585982716, 3.4499999984,   !- Vertex 3
       8.0846242328,-.3762759695, 3.4499999984;   !- Vertex 4

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.0774 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10014,   !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXES,                   !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2731197277,-2.5647714643, 3.4499999984, !- Vertex 1
       8.0846242328,-.3762759695, 3.4499999984,   !- Vertex 2
       8.1023019306,-.3585982716, 3.4499999984,   !- Vertex 3
       10.2907974255,-2.5470937665, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Ceiling_1_0_0,       !- Crack Name
         .0000696,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 4.995
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Ceiling_1_1_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2236222954,-2.4799186364, 3.4499999984, !- Vertex 1
       11.4009551002,-1.3025858316, 3.4499999984, !- Vertex 2
       9.2796347354, .8187345332, 3.4499999984,   !- Vertex 3
       8.1023019306,-.3585982716, 3.4499999984;   !- Vertex 4

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 4.995 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10015,   !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXSR,                   !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2236222954,-2.4799186364, 3.4499999984, !- Vertex 1
       8.1023019306,-.3585982716, 3.4499999984,   !- Vertex 2
       9.2796347354, .8187345332, 3.4499999984,   !- Vertex 3
       11.4009551002,-1.3025858316, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Ceiling_1_1_0,       !- Crack Name
         .0044955,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Ceiling_1_1_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Ceiling_1_1_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.1287
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Ceiling_1_2_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2907974255,-2.5470937665, 3.4499999984, !- Vertex 1
       11.2489270808,-1.5889641111, 3.4499999984, !- Vertex 2
       11.1817519486,-1.5217889833, 3.4499999984, !- Vertex 3
       10.2236222954,-2.4799186364, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.1287 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10016,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Ceiling_1_2_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2907974255,-2.5470937665, 3.4499999984, !- Vertex 1
       10.2236222954,-2.4799186364, 3.4499999984, !- Vertex 2
       11.1817519486,-1.5217889833, 3.4499999984, !- Vertex 3
       11.2489270808,-1.5889641111, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Ceiling_1_2_0,       !- Crack Name
         .0001159,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Ceiling_1_2_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Ceiling_1_2_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.2898
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Ceiling_1_2_1,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10017,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.4216121305,-2.7132638671, 3.4499999984, !- Vertex 1
       11.3974194885,-1.7374565091, 3.4499999984, !- Vertex 2
       11.2489270808,-1.5889641111, 3.4499999984, !- Vertex 3
       10.2731197277,-2.5647714643, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.2898 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10017,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Ceiling_1_2_1, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.4216121305,-2.7132638671, 3.4499999984, !- Vertex 1
       10.2731197277,-2.5647714643, 3.4499999984, !- Vertex 2
       11.2489270808,-1.5889641111, 3.4499999984, !- Vertex 3
       11.3974194885,-1.7374565091, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Ceiling_1_2_1,       !- Crack Name
         .0002608,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Ceiling_1_2_1,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Ceiling_1_2_1,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.0946
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Ceiling_1_3_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3974194859,-1.7374565117, 3.4499999984, !- Vertex 1
       11.6166226331,-1.5182533645, 3.4499999984, !- Vertex 2
       11.4009551002,-1.3025858316, 3.4499999984, !- Vertex 3
       11.1817519486,-1.5217889833, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-BA-01, Ceiling - 5,585 m2, Surface Area: 0.0946 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10018,!- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX02,                !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Ceiling_1_3_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3974194859,-1.7374565117, 3.4499999984, !- Vertex 1
       11.1817519486,-1.5217889833, 3.4499999984, !- Vertex 2
       11.4009551002,-1.3025858316, 3.4499999984, !- Vertex 3
       11.6166226331,-1.5182533645, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Ceiling_1_3_0,       !- Crack Name
         .0000851,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Ceiling_1_3_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Ceiling_1_3_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Partition - 11,402 m2 (Planta Baja, PB-RE-01), Surface Area: 11.4022
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Partition_2_0_0,        !- Surface name
      Wall, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm_Rev,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXREX01_Partition_4_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.6166226304,-1.5182533672, 0,            !- Vertex 1
       9.2796347328, .8187345305, 0,              !- Vertex 2
       9.2796347328, .8187345305, 3.45,           !- Vertex 3
       11.6166226304,-1.5182533672, 3.45;         !- Vertex 4

   ! Planta Baja, PB-BA-01, Partition - 11,402 m2 (Planta Baja, PB-RE-01), Surface Area: 11.4022 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXREX01_Partition_4_0_10019,    !- Surface name
      Wall, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm,  !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.2796347328, .8187345305, 0,              !- Vertex 1
       11.6166226304,-1.5182533672, 0,            !- Vertex 2
       11.6166226304,-1.5182533672, 3.45,         !- Vertex 3
       9.2796347328, .8187345305, 3.45;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Partition_2_0_0,     !- Crack Name
         .0342067,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Partition_2_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Partition_2_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Wall - 5,831 m2 - 315,0Â°, Surface Area: 5,831m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Wall_3_0_0,             !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.2796347328, .8187345305,-.0000000031,    !- Vertex 1
       8.0846242314,-.3762759709,-.0000000031,    !- Vertex 2
       8.0846242314,-.3762759709, 3.4499999984,   !- Vertex 3
       9.2796347328, .8187345305, 3.4499999984;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Wall_3_0_0,          !- Crack Name
         .0005831,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Wall_3_0_0,          !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Wall_3_0_0,          !- Leakage Component Name
         PLANTABAJA:PBXBAX01_Wall_3_0_0,          !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXBAX01_Wall_3_0_0,          !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXBAX01_Wall_3_0_0;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXBAX01_Wall_3_0_0,          !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Planta Baja, PB-BA-01, Partition - 4,416 m2 (Planta Baja, PB-SE-01), Surface Area: 4.4159
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Partition_5_0_0,        !- Surface name
      Wall, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm_Rev,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_2_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.5165409757,-1.8081927152, 0,             !- Vertex 1
       10.4216121291,-2.7132638685, 0,            !- Vertex 2
       10.4216121291,-2.7132638685, 3.45,         !- Vertex 3
       9.5165409757,-1.8081927152, 3.45;          !- Vertex 4

   ! Planta Baja, PB-BA-01, Partition - 4,416 m2 (Planta Baja, PB-SE-01), Surface Area: 4.4159 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_2_0_10020,    !- Surface name
      Wall, Gypsum/1.5cm-Bloque/15cm-Porcelanto 1.5 cm,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.4216121291,-2.7132638685, 0,            !- Vertex 1
       9.5165409757,-1.8081927152, 0,             !- Vertex 2
       9.5165409757,-1.8081927152, 3.45,          !- Vertex 3
       10.4216121291,-2.7132638685, 3.45;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Partition_5_0_0,     !- Crack Name
         .0132476,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Partition_5_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Partition_5_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-BA-01, Partition - 5,831 m2 (Planta Baja, PB-SE-01), Surface Area: 5.8305
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXBAX01_Partition_6_0_0,        !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PLANTABAJA:PBXBAX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_14_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.4216121315,-2.7132638682, 0,            !- Vertex 1
       11.6166226341,-1.5182533655, 0,            !- Vertex 2
       11.6166226341,-1.5182533655, 3.45,         !- Vertex 3
       10.4216121315,-2.7132638682, 3.45;         !- Vertex 4

   ! Planta Baja, PB-BA-01, Partition - 5,831 m2 (Planta Baja, PB-SE-01), Surface Area: 5.8305 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_14_0_10021,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXBAX01_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.6166226341,-1.5182533655, 0,            !- Vertex 1
       10.4216121315,-2.7132638682, 0,            !- Vertex 2
       10.4216121315,-2.7132638682, 3.45,         !- Vertex 3
       11.6166226341,-1.5182533655, 3.45;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXBAX01_Partition_6_0_0,     !- Crack Name
         .0174915,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXBAX01_Partition_6_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXBAX01_Partition_6_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Planta Baja - PB-RE-01
Zone, PLANTABAJA:PBXREX01,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    32.182,                                       !- Zone volume
    9.3281,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People PLANTABAJA:PBXREX01,            !- Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .2,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62179,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62179,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62179,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62179,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, PLANTABAJA:PBXREX01 General lighting,  !- Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, PLANTABAJA:PBXREX01 Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      PLANTABAJA:PBXREX01,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:PBXREX01,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Planta Baja, PB-RE-01, Ground floor - 10,758 m2 (Ground), Surface Area: 10,758m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXREX01_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.9182551493, .7833791517,-.0000000031,   !- Vertex 1
       11.6166226331,-1.5182533645,-.0000000031,  !- Vertex 2
       9.2796347354, .8187345332,-.0000000031,    !- Vertex 3
       11.5812672729, 3.1203670706,-.0000000031;  !- Vertex 4

   ! Planta Baja, PB-RE-01, Ceiling - 10,758 m2, Surface Area: 9.765
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXREX01_Ceiling_1_0_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.4009551002,-1.3025858316, 3.4499999984, !- Vertex 1
       13.7025875881, .9990466563, 3.4499999984,  !- Vertex 2
       11.5812672234, 3.1203670069, 3.4499999984, !- Vertex 3
       9.2796347354, .8187345332, 3.4499999984;   !- Vertex 4

   ! Planta Baja, PB-RE-01, Ceiling - 10,758 m2, Surface Area: 9.765 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10022,   !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXSR,                   !- Zone Name
      Surface, PLANTABAJA:PBXREX01_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.4009551002,-1.3025858316, 3.4499999984, !- Vertex 1
       9.2796347354, .8187345332, 3.4499999984,   !- Vertex 2
       11.5812672234, 3.1203670069, 3.4499999984, !- Vertex 3
       13.7025875881, .9990466563, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXREX01_Ceiling_1_0_0,       !- Crack Name
         .0087885,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXREX01_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXREX01_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-RE-01, Ceiling - 10,758 m2, Surface Area: 0.9928
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXREX01_Ceiling_1_1_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.6166226331,-1.5182533645, 3.4499999984, !- Vertex 1
       13.9182551217, .783379124, 3.4499999984,   !- Vertex 2
       13.7025875881, .9990466563, 3.4499999984,  !- Vertex 3
       11.4009551002,-1.3025858316, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-RE-01, Ceiling - 10,758 m2, Surface Area: 0.9928 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10023,!- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX02,                !- Zone Name
      Surface, PLANTABAJA:PBXREX01_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.6166226331,-1.5182533645, 3.4499999984, !- Vertex 1
       11.4009551002,-1.3025858316, 3.4499999984, !- Vertex 2
       13.7025875881, .9990466563, 3.4499999984,  !- Vertex 3
       13.9182551217, .783379124, 3.4499999984;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXREX01_Ceiling_1_1_0,       !- Crack Name
         .0008935,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXREX01_Ceiling_1_1_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXREX01_Ceiling_1_1_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-RE-01, Wall - 11,402 m2 - 45,0Â°, Surface Area: 11,402m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXREX01_Wall_2_0_0,             !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.9182551508, .7833791511,-.0000000031,   !- Vertex 1
       11.5812672729, 3.1203670706,-.0000000031,  !- Vertex 2
       11.5812672729, 3.1203670706, 3.4499999984, !- Vertex 3
       13.9182551508, .7833791511, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXREX01_Wall_2_0_0,          !- Crack Name
         .0011402,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXREX01_Wall_2_0_0,          !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXREX01_Wall_2_0_0,          !- Leakage Component Name
         PLANTABAJA:PBXREX01_Wall_2_0_0,          !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXREX01_Wall_2_0_0,          !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXREX01_Wall_2_0_0;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXREX01_Wall_2_0_0,          !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Planta Baja, PB-RE-01, Wall - 11,230 m2 - 315,0Â°, Surface Area: 11,230m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXREX01_Wall_3_0_0,             !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.5812672729, 3.1203670706,-.0000000031,  !- Vertex 1
       9.2796347328, .8187345305,-.0000000031,    !- Vertex 2
       9.2796347328, .8187345305, 3.4499999984,   !- Vertex 3
       11.5812672729, 3.1203670706, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXREX01_Wall_3_0_0,          !- Crack Name
         .001123,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXREX01_Wall_3_0_0,          !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXREX01_Wall_3_0_0,          !- Leakage Component Name
         PLANTABAJA:PBXREX01_Wall_3_0_0,          !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXREX01_Wall_3_0_0,          !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXREX01_Wall_3_0_0;          !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXREX01_Wall_3_0_0,          !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Planta Baja, PB-RE-01, Partition - 11,230 m2 (Planta Baja, PB-SE-01), Surface Area: 0.9572
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXREX01_Partition_5_0_0,        !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PLANTABAJA:PBXREX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_13_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.6166226341,-1.5182533655, 0,            !- Vertex 1
       13.9182551503, .7833791507, 0,             !- Vertex 2
       13.9182551503, .7833791507, 3.45,          !- Vertex 3
       11.6166226341,-1.5182533655, 3.45;         !- Vertex 4

   ! Planta Baja, PB-RE-01, Partition - 11,230 m2 (Planta Baja, PB-SE-01), Surface Area: 0.9572 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_13_0_10024,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXREX01_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.9182551503, .7833791507, 0,             !- Vertex 1
       11.6166226341,-1.5182533655, 0,            !- Vertex 2
       11.6166226341,-1.5182533655, 3.45,         !- Vertex 3
       13.9182551503, .7833791507, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXREX01_Partition_5_0_0,     !- Crack Name
         .0028717,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXREX01_Partition_5_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXREX01_Partition_5_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 10,273m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         PLANTABAJA:PBXREX01_Partition_5_0_0,     !- Base surface
         PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.681676458,-1.4531995417, .002,       !- Vertex 1
          13.7895617162, .6546857165, .002,       !- Vertex 2
          13.7895617162, .6546857165, 3.448,      !- Vertex 3
          11.681676458,-1.4531995417, 3.448;      !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 10,273m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         PLANTABAJA:PBXSEX01_Partition_13_0_10024,!- Base surface
         PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.7895617162, .6546857165, .002,       !- Vertex 1
          11.681676458,-1.4531995417, .002,       !- Vertex 2
          11.681676458,-1.4531995417, 3.448,      !- Vertex 3
          13.7895617162, .6546857165, 3.448;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name


! Planta Baja - Ascensor
Zone, PLANTABAJA:ASCENSOR,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    8.8589,                                       !- Zone volume
    2.5678,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:ASCENSOR,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Planta Baja, Ascensor, Ground floor - 3,179 m2 (Ground), Surface Area: 3,179m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:ASCENSOR_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.4564113954,-3.6784646022,-.0000000031,   !- Vertex 1
       8.2826141315,-4.8522618661,-.0000000031,   !- Vertex 2
       6.9285046314,-3.498152366,-.0000000031,    !- Vertex 3
       8.1023019165,-2.3243550809,-.0000000031;   !- Vertex 4

   ! Planta Baja, Ascensor, Ceiling - 3,179 m2, Surface Area: 0.5733
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:ASCENSOR_Ceiling_1_0_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217287,-4.7037694632, 3.4499999984,  !- Vertex 1
       9.3079189784,-3.5299722136, 3.4499999984,  !- Vertex 2
       8.1023019165,-2.3243550809, 3.4499999984,  !- Vertex 3
       6.9285046314,-3.498152366, 3.4499999984;   !- Vertex 4

   ! Planta Baja, Ascensor, Ceiling - 3,179 m2, Surface Area: 0.5733 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026, !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:ASCENSOR,                 !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217287,-4.7037694632, 3.4499999984,  !- Vertex 1
       6.9285046314,-3.498152366, 3.4499999984,   !- Vertex 2
       8.1023019165,-2.3243550809, 3.4499999984,  !- Vertex 3
       9.3079189784,-3.5299722136, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0,       !- Crack Name
         .000516,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 2,257m2
      FenestrationSurface:Detailed, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0,       !- Base surface
         PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.1341217287,-4.5764902426, 3.4499999984,  !- Vertex 1
          9.1806397578,-3.5299722136, 3.4499999984,  !- Vertex 2
          8.1023019165,-2.4516343015, 3.4499999984,  !- Vertex 3
          7.055783852,-3.498152366, 3.4499999984; !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 2,257m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026,  !- Base surface
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.1341217287,-4.5764902426, 3.4499999984,  !- Vertex 1
          7.055783852,-3.498152366, 3.4499999984, !- Vertex 2
          8.1023019165,-2.4516343015, 3.4499999984,  !- Vertex 3
          9.1806397578,-3.5299722136, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! Planta Baja, Ascensor, Ceiling - 3,179 m2, Surface Area: 0.3486
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:ASCENSOR_Ceiling_1_1_0,          !- Surface name
      Ceiling, 01. Porcelanato/2cm-Hormigon/15cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10028,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2826141315,-4.8522618661, 3.4499999984,  !- Vertex 1
       9.4564113954,-3.6784646022, 3.4499999984,  !- Vertex 2
       9.3079189949,-3.5299721971, 3.4499999984,  !- Vertex 3
       8.1341217287,-4.7037694632, 3.4499999984;  !- Vertex 4

   ! Planta Baja, Ascensor, Ceiling - 3,179 m2, Surface Area: 0.3486 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10028,  !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2826141315,-4.8522618661, 3.4499999984,  !- Vertex 1
       8.1341217287,-4.7037694632, 3.4499999984,  !- Vertex 2
       9.3079189949,-3.5299721971, 3.4499999984,  !- Vertex 3
       9.4564113954,-3.6784646022, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:ASCENSOR_Ceiling_1_1_0,       !- Crack Name
         .0003137,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:ASCENSOR_Ceiling_1_1_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:ASCENSOR_Ceiling_1_1_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, Ascensor, Partition - 5,727 m2 (Planta Baja, PB-SE-01), Surface Area: 5.727
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:ASCENSOR_Partition_5_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,        !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_5_0_10029,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2826141326,-4.8522618671, 0,             !- Vertex 1
       9.4564113964,-3.6784646033, 0,             !- Vertex 2
       9.4564113964,-3.6784646033, 3.45,          !- Vertex 3
       8.2826141326,-4.8522618671, 3.45;          !- Vertex 4

   ! Planta Baja, Ascensor, Partition - 5,727 m2 (Planta Baja, PB-SE-01), Surface Area: 5.727 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_5_0_10029,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.4564113964,-3.6784646033, 0,             !- Vertex 1
       8.2826141326,-4.8522618671, 0,             !- Vertex 2
       8.2826141326,-4.8522618671, 3.45,          !- Vertex 3
       9.4564113964,-3.6784646033, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:ASCENSOR_Partition_5_0_0,     !- Crack Name
         .017181,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:ASCENSOR_Partition_5_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:ASCENSOR_Partition_5_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, Ascensor, Partition - 4,416 m2 (Planta Baja, PB-SE-01), Surface Area: 4.4159
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:ASCENSOR_Partition_6_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5_Rev,        !- Class and Construction Name
      PLANTABAJA:ASCENSOR,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_4_0_10030,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.4564113963,-3.6784646012, 0,             !- Vertex 1
       8.5513402556,-2.7733934352, 0,             !- Vertex 2
       8.5513402556,-2.7733934352, 3.45,          !- Vertex 3
       9.4564113963,-3.6784646012, 3.45;          !- Vertex 4

   ! Planta Baja, Ascensor, Partition - 4,416 m2 (Planta Baja, PB-SE-01), Surface Area: 4.4159 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXSEX01_Partition_4_0_10030,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:ASCENSOR_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5513402556,-2.7733934352, 0,             !- Vertex 1
       9.4564113963,-3.6784646012, 0,             !- Vertex 2
       9.4564113963,-3.6784646012, 3.45,          !- Vertex 3
       8.5513402556,-2.7733934352, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:ASCENSOR_Partition_6_0_0,     !- Crack Name
         .0132476,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:ASCENSOR_Partition_6_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:ASCENSOR_Partition_6_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Planta Baja - PB-SE-01
Zone, PLANTABAJA:PBXSEX01,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    186.6437,                                     !- Zone volume
    54.0996,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People PLANTABAJA:PBXSEX01,            !- Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .2,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62194,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62194,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62194,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62194,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, PLANTABAJA:PBXSEX01 General lighting,  !- Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, PLANTABAJA:PBXSEX01 Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:PBXSEX01,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Planta Baja, PB-SE-01, Ground floor - 57,431 m2 (Ground), Surface Area: 29,151m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.945228247,-3.2435940167,-.0000000031,   !- Vertex 1
       11.3910555346,-9.7977666725,-.0000000031,  !- Vertex 2
       9.167204729,-7.5739158669,-.0000000031,    !- Vertex 3
       15.7213774326,-1.0197431632,-.0000000031;  !- Vertex 4

   ! Planta Baja, PB-SE-01, Ground floor - 57,431 m2 (Ground), Surface Area: 10,442m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_GroundFloor_0_0_1,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.2595336642,-5.4815869274,-.0000000031,  !- Vertex 1
       8.3639314228,-8.3771891674,-.0000000031,   !- Vertex 2
       6.5608091307,-6.5740668613,-.0000000031,   !- Vertex 3
       9.4564113954,-3.6784646022,-.0000000031;   !- Vertex 4

   ! Planta Baja, PB-SE-01, Ground floor - 57,431 m2 (Ground), Surface Area: 1,747m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_GroundFloor_0_0_2,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.4216121295,-2.7132638661,-.0000000031,  !- Vertex 1
       9.4564113944,-3.6784646013,-.0000000031,   !- Vertex 2
       8.5513402552,-2.7733934337,-.0000000031,   !- Vertex 3
       9.5165409761,-1.8081927128,-.0000000031;   !- Vertex 4

   ! Planta Baja, PB-SE-01, Ground floor - 57,431 m2 (Ground), Surface Area: 16,090m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_GroundFloor_0_0_3,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.7213774333,-1.0197431606,-.0000000031,  !- Vertex 1
       11.2595336652,-5.4815869286,-.0000000031,  !- Vertex 2
       9.4564113944,-3.6784646013,-.0000000031,   !- Vertex 3
       13.9182551483, .7833791527,-.0000000031;   !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 1.4605
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_0_0,          !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189949,-3.5299721971, 3.4499999984,  !- Vertex 1
       10.2731197277,-2.5647714643, 3.4499999984, !- Vertex 2
       9.5165409771,-1.8081927138, 3.4499999984,  !- Vertex 3
       8.5513402589,-2.773393432, 3.4499999984;   !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 1.4605 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10031,   !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXES,                   !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189949,-3.5299721971, 3.4499999984,  !- Vertex 1
       8.5513402589,-2.773393432, 3.4499999984,   !- Vertex 2
       9.5165409771,-1.8081927138, 3.4499999984,  !- Vertex 3
       10.2731197277,-2.5647714643, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_0_0,       !- Crack Name
         .0043815,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 0.0515
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_1_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.8782521284,-4.169903865, 3.4499999984,  !- Vertex 1
       11.8959298258,-4.1522261669, 3.4499999984, !- Vertex 2
       10.4392897999,-2.6955861986, 3.4499999984, !- Vertex 3
       10.4216121303,-2.713263868, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 0.0515 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10032,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.8782521284,-4.169903865, 3.4499999984,  !- Vertex 1
       10.4216121303,-2.713263868, 3.4499999984,  !- Vertex 2
       10.4392897999,-2.6955861986, 3.4499999984, !- Vertex 3
       11.8959298258,-4.1522261669, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_1_0,       !- Crack Name
         .0001545,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_1_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_1_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 4.1598
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_1_1,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.6101076466,-4.8664039593, 3.4499999984, !- Vertex 1
       13.5682373444,-3.9082742801, 3.4499999984, !- Vertex 2
       11.3974194902,-1.7374565119, 3.4499999984, !- Vertex 3
       10.4392897999,-2.6955861986, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 4.1598 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10033,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_1_1, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.6101076466,-4.8664039593, 3.4499999984, !- Vertex 1
       10.4392897999,-2.6955861986, 3.4499999984, !- Vertex 2
       11.3974194902,-1.7374565119, 3.4499999984, !- Vertex 3
       13.5682373444,-3.9082742801, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_1_1,       !- Crack Name
         .0124795,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_1_1,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_1_1,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 0.2866
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_1_2,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.4564113954,-3.6784646022, 3.4499999984,  !- Vertex 1
       10.4216121305,-2.7132638671, 3.4499999984, !- Vertex 2
       10.2731197277,-2.5647714643, 3.4499999984, !- Vertex 3
       9.3079189926,-3.5299721994, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 0.2866 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10034,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_1_2, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.4564113954,-3.6784646022, 3.4499999984,  !- Vertex 1
       9.3079189926,-3.5299721994, 3.4499999984,  !- Vertex 2
       10.2731197277,-2.5647714643, 3.4499999984, !- Vertex 3
       10.4216121305,-2.7132638671, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_1_2,       !- Crack Name
         .0008599,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_1_2,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_1_2,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 0.5566
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_1_3,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10035,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.3639314255,-8.3771891703, 3.4499999984,  !- Vertex 1
       9.167204729,-7.5739158669, 3.4499999984,   !- Vertex 2
       8.8207224981,-7.2274334946, 3.4499999984,  !- Vertex 3
       8.0174491253,-8.0307068674, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 0.5566 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10035,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_1_3, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.3639314255,-8.3771891703, 3.4499999984,  !- Vertex 1
       8.0174491253,-8.0307068674, 3.4499999984,  !- Vertex 2
       8.8207224981,-7.2274334946, 3.4499999984,  !- Vertex 3
       9.167204729,-7.5739158669, 3.4499999984;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_1_3,       !- Crack Name
         .0016699,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_1_3,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_1_3,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 11.2476
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_1_4,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.0174491253,-8.0307068674, 3.4499999984,  !- Vertex 1
       11.878252128,-4.1699038647, 3.4499999984,  !- Vertex 2
       10.4216121305,-2.7132638671, 3.4499999984, !- Vertex 3
       6.5608091335,-6.5740668641, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 11.2476 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10036,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_1_4, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.0174491253,-8.0307068674, 3.4499999984,  !- Vertex 1
       6.5608091335,-6.5740668641, 3.4499999984,  !- Vertex 2
       10.4216121305,-2.7132638671, 3.4499999984, !- Vertex 3
       11.878252128,-4.1699038647, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_1_4,       !- Crack Name
         .0337428,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_1_4,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_1_4,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 10.9445
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_2_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10037,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.5682373421,-3.9082742778, 3.4499999984, !- Vertex 1
       16.0890729676,-1.387438709, 3.4499999984,  !- Vertex 2
       13.9182551217, .783379124, 3.4499999984,   !- Vertex 3
       11.3974194859,-1.7374565117, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 10.9445 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10037,!- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX02,                !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_2_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.5682373421,-3.9082742778, 3.4499999984, !- Vertex 1
       11.3974194859,-1.7374565117, 3.4499999984, !- Vertex 2
       13.9182551217, .783379124, 3.4499999984,   !- Vertex 3
       16.0890729676,-1.387438709, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_2_0,       !- Crack Name
         .0328336,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_2_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_2_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 15.8086
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_3_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:ATRIO1PA_Floor_0_0_10038,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555487,-9.7977666583, 3.4499999984, !- Vertex 1
       14.4662630029,-6.7225592307, 3.4499999984, !- Vertex 2
       11.8959298258,-4.1522261669, 3.4499999984, !- Vertex 3
       8.8207224981,-7.2274334946, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 15.8086 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:ATRIO1PA_Floor_0_0_10038, !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:ATRIO1PA,                 !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_3_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555487,-9.7977666583, 3.4499999984, !- Vertex 1
       8.8207224981,-7.2274334946, 3.4499999984,  !- Vertex 2
       11.8959298258,-4.1522261669, 3.4499999984, !- Vertex 3
       14.4662630029,-6.7225592307, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_3_0,       !- Crack Name
         .0474258,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_3_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_3_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 12.915
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Ceiling_1_4_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX03_Floor_0_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.4662630029,-6.7225592307, 3.4499999984, !- Vertex 1
       17.945228247,-3.2435940167, 3.4499999984,  !- Vertex 2
       16.0890729676,-1.387438709, 3.4499999984,  !- Vertex 3
       12.6101076466,-4.8664039593, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-SE-01, Ceiling - 57,431 m2, Surface Area: 12.915 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX03_Floor_0_0_10039,!- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Ceiling_1_4_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.4662630029,-6.7225592307, 3.4499999984, !- Vertex 1
       12.6101076466,-4.8664039593, 3.4499999984, !- Vertex 2
       16.0890729676,-1.387438709, 3.4499999984,  !- Vertex 3
       17.945228247,-3.2435940167, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Ceiling_1_4_0,       !- Crack Name
         .038745,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Ceiling_1_4_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Ceiling_1_4_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-SE-01, Partition - 3,919 m2 (Planta Baja, PB-OF-01), Surface Area: 1.7724
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Partition_7_0_0,        !- Surface name
      Wall, Vidrio 8mm,                           !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX01_Partition_7_0_10040,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.3640824309,-5.7707935688, 0,             !- Vertex 1
       6.5608091345,-6.5740668651, 0,             !- Vertex 2
       6.5608091345,-6.5740668651, 3.45,          !- Vertex 3
       7.3640824309,-5.7707935688, 3.45;          !- Vertex 4

   ! Planta Baja, PB-SE-01, Partition - 3,919 m2 (Planta Baja, PB-OF-01), Surface Area: 1.7724 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXOFX01_Partition_7_0_10040,    !- Surface name
      Wall, Vidrio 8mm_Rev,                       !- Class and Construction Name
      PLANTABAJA:PBXOFX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5608091345,-6.5740668651, 0,             !- Vertex 1
       7.3640824309,-5.7707935688, 0,             !- Vertex 2
       7.3640824309,-5.7707935688, 3.45,          !- Vertex 3
       6.5608091345,-6.5740668651, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Partition_7_0_0,     !- Crack Name
         .0336753,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_7_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_7_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2,147m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_7_0_0_0_0_0_Door,  !- Door name
         Door, 01.Madera/MDF/2cm,                 !- Class and Construction Name
         PLANTABAJA:PBXSEX01_Partition_7_0_0,     !- Base surface
         PLANTABAJA:PBXOFX01_Partition_7_0_0_0_0_0_Door_10042,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.2594306343,-5.8754453653, .002,       !- Vertex 1
          6.6258629584,-6.5090130413, .002,       !- Vertex 2
          6.6258629584,-6.5090130413, 2.398,      !- Vertex 3
          7.2594306343,-5.8754453653, 2.398;      !- Vertex 4

      ! Door, 2,147m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX01_Partition_7_0_0_0_0_0_Door_10042,  !- Door name - reverse definition
         Door, 01.Madera/MDF/2cm_Rev,             !- Class and Construction Name
         PLANTABAJA:PBXOFX01_Partition_7_0_10040, !- Base surface
         PLANTABAJA:PBXSEX01_Partition_7_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.6258629584,-6.5090130413, .002,       !- Vertex 1
          7.2594306343,-5.8754453653, .002,       !- Vertex 2
          7.2594306343,-5.8754453653, 2.398,      !- Vertex 3
          6.6258629584,-6.5090130413, 2.398;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Partition_7_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_7_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_7_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

   ! Planta Baja, PB-SE-01, Partition - 8,798 m2 (Planta Baja, PB-OF-02), Surface Area: 1.5672
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Partition_8_0_0,        !- Surface name
      Wall, Vidrio 8mm,                           !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX02_Partition_2_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5608091297,-6.5740668679, 0,             !- Vertex 1
       8.3639314288,-8.377189167, 0,              !- Vertex 2
       8.3639314288,-8.377189167, 3.45,           !- Vertex 3
       6.5608091297,-6.5740668679, 3.45;          !- Vertex 4

   ! Planta Baja, PB-SE-01, Partition - 8,798 m2 (Planta Baja, PB-OF-02), Surface Area: 1.5672 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXOFX02_Partition_2_0_10042,    !- Surface name
      Wall, Vidrio 8mm_Rev,                       !- Class and Construction Name
      PLANTABAJA:PBXOFX02,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.3639314288,-8.377189167, 0,              !- Vertex 1
       6.5608091297,-6.5740668679, 0,             !- Vertex 2
       6.5608091297,-6.5740668679, 3.45,          !- Vertex 3
       8.3639314288,-8.377189167, 3.45;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Partition_8_0_0,     !- Crack Name
         .0297776,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_8_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_8_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 5,083m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         02.Vidrio Claro Templado 8 mm - 1001,    !- Construction Name
         PLANTABAJA:PBXSEX01_Partition_8_0_0,     !- Base surface
         PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.6170899929,-6.6303477311, .042,       !- Vertex 1
          7.6849851539,-7.6982428922, .042,       !- Vertex 2
          7.6849851539,-7.6982428922, 3.408,      !- Vertex 3
          6.6170899929,-6.6303477311, 3.408;      !- Vertex 4

      ! Window, 5,083m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044,  !- Window name - reverse definition
         Window,                                  !- Class
         02.Vidrio Claro Templado 8 mm - 1001,    !- Construction Name
         PLANTABAJA:PBXOFX02_Partition_2_0_10042, !- Base surface
         PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          7.6849851539,-7.6982428922, .042,       !- Vertex 1
          6.6170899929,-6.6303477311, .042,       !- Vertex 2
          6.6170899929,-6.6303477311, 3.408,      !- Vertex 3
          7.6849851539,-7.6982428922, 3.408;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

      ! Door, 2,147m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_8_0_0_1_0_0_Door,  !- Door name
         Door, 01.Madera/MDF/2cm,                 !- Class and Construction Name
         PLANTABAJA:PBXSEX01_Partition_8_0_0,     !- Base surface
         PLANTABAJA:PBXOFX02_Partition_2_0_0_0_0_0_Door_10045,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.7160978523,-7.7293555906, .002,       !- Vertex 1
          8.3496655283,-8.3629232665, .002,       !- Vertex 2
          8.3496655283,-8.3629232665, 2.398,      !- Vertex 3
          7.7160978523,-7.7293555906, 2.398;      !- Vertex 4

      ! Door, 2,147m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX02_Partition_2_0_0_0_0_0_Door_10045,  !- Door name - reverse definition
         Door, 01.Madera/MDF/2cm_Rev,             !- Class and Construction Name
         PLANTABAJA:PBXOFX02_Partition_2_0_10042, !- Base surface
         PLANTABAJA:PBXSEX01_Partition_8_0_0_1_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.3496655283,-8.3629232665, .002,       !- Vertex 1
          7.7160978523,-7.7293555906, .002,       !- Vertex 2
          7.7160978523,-7.7293555906, 2.398,      !- Vertex 3
          8.3496655283,-8.3629232665, 2.398;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Partition_8_0_0_1_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_8_0_0_1_0_0_Door,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_8_0_0_1_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

   ! Planta Baja, PB-SE-01, Partition - 3,919 m2 (Planta Baja, PB-OF-03), Surface Area: 1.7724
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Partition_9_0_0,        !- Surface name
      Wall, Vidrio 8mm,                           !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX03_Partition_3_0_10045,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.3639314261,-8.3771891709, 0,             !- Vertex 1
       9.1672047295,-7.5739158674, 0,             !- Vertex 2
       9.1672047295,-7.5739158674, 3.45,          !- Vertex 3
       8.3639314261,-8.3771891709, 3.45;          !- Vertex 4

   ! Planta Baja, PB-SE-01, Partition - 3,919 m2 (Planta Baja, PB-OF-03), Surface Area: 1.7724 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXOFX03_Partition_3_0_10045,    !- Surface name
      Wall, Vidrio 8mm_Rev,                       !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.1672047295,-7.5739158674, 0,             !- Vertex 1
       8.3639314261,-8.3771891709, 0,             !- Vertex 2
       8.3639314261,-8.3771891709, 3.45,          !- Vertex 3
       9.1672047295,-7.5739158674, 3.45;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Partition_9_0_0,     !- Crack Name
         .0336753,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_9_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_9_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2,147m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_9_0_0_0_0_0_Door,  !- Door name
         Door, 01.Madera/MDF/2cm,                 !- Class and Construction Name
         PLANTABAJA:PBXSEX01_Partition_9_0_0,     !- Base surface
         PLANTABAJA:PBXOFX03_Partition_3_0_0_0_0_0_Door_10047,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.4737833495,-8.2673372474, .002,       !- Vertex 1
          9.1073510255,-7.6337695715, .002,       !- Vertex 2
          9.1073510255,-7.6337695715, 2.398,      !- Vertex 3
          8.4737833495,-8.2673372474, 2.398;      !- Vertex 4

      ! Door, 2,147m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX03_Partition_3_0_0_0_0_0_Door_10047,  !- Door name - reverse definition
         Door, 01.Madera/MDF/2cm_Rev,             !- Class and Construction Name
         PLANTABAJA:PBXOFX03_Partition_3_0_10045, !- Base surface
         PLANTABAJA:PBXSEX01_Partition_9_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          9.1073510255,-7.6337695715, .002,       !- Vertex 1
          8.4737833495,-8.2673372474, .002,       !- Vertex 2
          8.4737833495,-8.2673372474, 2.398,      !- Vertex 3
          9.1073510255,-7.6337695715, 2.398;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Partition_9_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_9_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_9_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

   ! Planta Baja, PB-SE-01, Partition - 10,850 m2 (Planta Baja, PB-OF-03), Surface Area: 1.1663
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Partition_10_0_0,       !- Surface name
      Wall, Vidrio 8mm,                           !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX03_Partition_2_0_10047,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.1672047289,-7.573915867, 0,              !- Vertex 1
       11.3910555345,-9.7977666726, 0,            !- Vertex 2
       11.3910555345,-9.7977666726, 3.45,         !- Vertex 3
       9.1672047289,-7.573915867, 3.45;           !- Vertex 4

   ! Planta Baja, PB-SE-01, Partition - 10,850 m2 (Planta Baja, PB-OF-03), Surface Area: 1.1663 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXOFX03_Partition_2_0_10047,    !- Surface name
      Wall, Vidrio 8mm_Rev,                       !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Surface, PLANTABAJA:PBXSEX01_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555345,-9.7977666726, 0,            !- Vertex 1
       9.1672047289,-7.573915867, 0,              !- Vertex 2
       9.1672047289,-7.573915867, 3.45,           !- Vertex 3
       11.3910555345,-9.7977666726, 3.45;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Partition_10_0_0,    !- Crack Name
         .0023325,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_10_0_0,    !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_10_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 9,684m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         02.Vidrio Claro Templado 8 mm - 1001,    !- Construction Name
         PLANTABAJA:PBXSEX01_Partition_10_0_0,    !- Base surface
         PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          9.1997316408,-7.6064427789, .042,       !- Vertex 1
          11.2340778291,-9.6407889672, .042,      !- Vertex 2
          11.2340778291,-9.6407889672, 3.408,     !- Vertex 3
          9.1997316408,-7.6064427789, 3.408;      !- Vertex 4

      ! Window, 9,684m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049,  !- Window name - reverse definition
         Window,                                  !- Class
         02.Vidrio Claro Templado 8 mm - 1001,    !- Construction Name
         PLANTABAJA:PBXOFX03_Partition_2_0_10047, !- Base surface
         PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          11.2340778291,-9.6407889672, .042,      !- Vertex 1
          9.1997316408,-7.6064427789, .042,       !- Vertex 2
          9.1997316408,-7.6064427789, 3.408,      !- Vertex 3
          11.2340778291,-9.6407889672, 3.408;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win,   !- Name - Win
         .0006,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .7,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

   ! Planta Baja, PB-SE-01, Wall - 31,978 m2 - 135,0Â°, Surface Area: 31,978m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Wall_11_0_0,            !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555348,-9.7977666742,-.0000000031,  !- Vertex 1
       17.9452282457,-3.2435940154,-.0000000031,  !- Vertex 2
       17.9452282457,-3.2435940154, 3.4499999984, !- Vertex 3
       11.3910555348,-9.7977666742, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Crack Name
         .0095051,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_11_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 2,054m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.9408825946,-7.2479396347, .002,      !- Vertex 1
          14.3623182378,-6.8265039948, .002,      !- Vertex 2
          14.3623182378,-6.8265039948, 3.448,     !- Vertex 3
          13.9408825946,-7.2479396347, 3.448;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,   !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,  !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 2,054m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.0923544538,-8.0964677687, .002,      !- Vertex 1
          13.513790097,-7.6750321288, .002,       !- Vertex 2
          13.513790097,-7.6750321288, 3.448,      !- Vertex 3
          13.0923544538,-8.0964677687, 3.448;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,   !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,  !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 2,054m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.243826313,-8.9449959028, .002,       !- Vertex 1
          12.6652619562,-8.5235602629, .002,      !- Vertex 2
          12.6652619562,-8.5235602629, 3.448,     !- Vertex 3
          12.243826313,-8.9449959028, 3.448;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,   !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,  !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 2,054m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.3952981722,-9.7935240369, .002,      !- Vertex 1
          11.8167338155,-9.3720883969, .002,      !- Vertex 2
          11.8167338155,-9.3720883969, 3.448,     !- Vertex 3
          11.3952981722,-9.7935240369, 3.448;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,   !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,  !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! Planta Baja, PB-SE-01, Wall - 19,648 m2 - 45,0Â°, Surface Area: 19,648m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXSEX01_Wall_12_0_0,            !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXSEX01,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.9452282457,-3.2435940154,-.0000000031,  !- Vertex 1
       13.9182551508, .7833791511,-.0000000031,   !- Vertex 2
       13.9182551508, .7833791511, 3.4499999984,  !- Vertex 3
       17.9452282457,-3.2435940154, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Crack Name
         .0042679,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Name
         2.3,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_12_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 4,489m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          15.8595292401,-1.1578949728, .042,      !- Vertex 1
          14.6461340144, .0555002745, .042,       !- Vertex 2
          14.6461340144, .0555002745, 2.658,      !- Vertex 3
          15.8595292401,-1.1578949728, 2.658;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,   !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,  !- Name
         1.8,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 4,489m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PLANTABAJA:PBXSEX01_Wall_12_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.4912656984,-2.78963146, .042,        !- Vertex 1
          16.2778704727,-1.5762362127, .042,      !- Vertex 2
          16.2778704727,-1.5762362127, 2.658,     !- Vertex 3
          17.4912656984,-2.78963146, 2.658;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,   !- Name - Win
         .003,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,   !- Leakage Component Name
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,  !- Name
         1.8,                                     !- External Node Height
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)


! Planta Baja - PB-OF-03
Zone, PLANTABAJA:PBXOFX03,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    46.4497,                                      !- Zone volume
    13.4637,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People PLANTABAJA:PBXOFX03,            !- Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62210,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62210,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62210,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  123;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62210,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, PLANTABAJA:PBXOFX03 General lighting,  !- Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      25,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, PLANTABAJA:PBXOFX03 Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      7.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Miscellaneous gain
   OtherEquipment, PLANTABAJA:PBXOFX03 Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, PLANTABAJA:PBXOFX03 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      PLANTABAJA:PBXOFX03,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      8:00 - 18:00 Mon - Sat;                     !- Venting Availability Schedule Name


   ! Planta Baja, PB-OF-03, Ground floor - 14,879 m2 (Ground), Surface Area: 14,879m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXOFX03_GroundFloor_0_0_0,      !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm,   !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555346,-9.7977666725,-.0000000031,  !- Vertex 1
       8.045733374,-13.1430888048,-.0000000031,   !- Vertex 2
       5.8218825825,-10.9192380133,-.0000000031,  !- Vertex 3
       9.167204729,-7.5739158669,-.0000000031;    !- Vertex 4

   ! Planta Baja, PB-OF-03, Ceiling - 14,879 m2, Surface Area: 0.7745
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXOFX03_Ceiling_1_0_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2684712181,-9.1090454808, 3.4499999984,  !- Vertex 1
       9.4854027805,-7.8921139184, 3.4499999984,  !- Vertex 2
       9.167204729,-7.5739158669, 3.4499999984,   !- Vertex 3
       7.9502733904,-8.7908472054, 3.4499999984;  !- Vertex 4

   ! Planta Baja, PB-OF-03, Ceiling - 14,879 m2, Surface Area: 0.7745 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10049,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXPAS,                  !- Zone Name
      Surface, PLANTABAJA:PBXOFX03_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.2684712181,-9.1090454808, 3.4499999984,  !- Vertex 1
       7.9502733904,-8.7908472054, 3.4499999984,  !- Vertex 2
       9.167204729,-7.5739158669, 3.4499999984,   !- Vertex 3
       9.4854027805,-7.8921139184, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXOFX03_Ceiling_1_0_0,       !- Crack Name
         .000697,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXOFX03_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXOFX03_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-OF-03, Ceiling - 14,879 m2, Surface Area: 1.3545
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXOFX03_Ceiling_1_1_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10050,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.1400806341,-11.2374360648, 3.4499999984, !- Vertex 1
       8.2684712181,-9.1090454808, 3.4499999984,  !- Vertex 2
       7.9502733904,-8.7908472054, 3.4499999984,  !- Vertex 3
       5.8218825825,-10.9192380133, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-OF-03, Ceiling - 14,879 m2, Surface Area: 1.3545 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10050,!- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXBAX01,                !- Zone Name
      Surface, PLANTABAJA:PBXOFX03_Ceiling_1_1_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.1400806341,-11.2374360648, 3.4499999984, !- Vertex 1
       5.8218825825,-10.9192380133, 3.4499999984, !- Vertex 2
       7.9502733904,-8.7908472054, 3.4499999984,  !- Vertex 3
       8.2684712181,-9.1090454808, 3.4499999984;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXOFX03_Ceiling_1_1_0,       !- Crack Name
         .001219,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXOFX03_Ceiling_1_1_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXOFX03_Ceiling_1_1_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-OF-03, Ceiling - 14,879 m2, Surface Area: 12.75
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXOFX03_Ceiling_1_2_0,          !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX01_Floor_0_0_10051,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.045733374,-13.1430888048, 3.4499999984,  !- Vertex 1
       11.3910555346,-9.7977666725, 3.4499999984, !- Vertex 2
       9.4854027805,-7.8921139184, 3.4499999984,  !- Vertex 3
       6.1400806341,-11.2374360648, 3.4499999984; !- Vertex 4

   ! Planta Baja, PB-OF-03, Ceiling - 14,879 m2, Surface Area: 12.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX01_Floor_0_0_10051,!- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Surface, PLANTABAJA:PBXOFX03_Ceiling_1_2_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.045733374,-13.1430888048, 3.4499999984,  !- Vertex 1
       6.1400806341,-11.2374360648, 3.4499999984, !- Vertex 2
       9.4854027805,-7.8921139184, 3.4499999984,  !- Vertex 3
       11.3910555346,-9.7977666725, 3.4499999984; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXOFX03_Ceiling_1_2_0,       !- Crack Name
         .011475,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXOFX03_Ceiling_1_2_0,       !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXOFX03_Ceiling_1_2_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Planta Baja, PB-OF-03, Partition - 12,403 m2 (Planta Baja, PB-OF-02), Surface Area: 1.2041
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXOFX03_Partition_4_0_0,        !- Surface name
      Wall, Vidrio 8mm,                           !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX02_Partition_6_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.3639314261,-8.3771891709, 0,             !- Vertex 1
       5.8218825831,-10.9192380139, 0,            !- Vertex 2
       5.8218825831,-10.9192380139, 3.45,         !- Vertex 3
       8.3639314261,-8.3771891709, 3.45;          !- Vertex 4

   ! Planta Baja, PB-OF-03, Partition - 12,403 m2 (Planta Baja, PB-OF-02), Surface Area: 1.2041 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PLANTABAJA:PBXOFX02_Partition_6_0_10052,    !- Surface name
      Wall, Vidrio 8mm_Rev,                       !- Class and Construction Name
      PLANTABAJA:PBXOFX02,                        !- Zone Name
      Surface, PLANTABAJA:PBXOFX03_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.8218825831,-10.9192380139, 0,            !- Vertex 1
       8.3639314261,-8.3771891709, 0,             !- Vertex 2
       8.3639314261,-8.3771891709, 3.45,          !- Vertex 3
       5.8218825831,-10.9192380139, 3.45;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PLANTABAJA:PBXOFX03_Partition_4_0_0,     !- Crack Name
         .0036122,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXOFX03_Partition_4_0_0,     !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXOFX03_Partition_4_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 11,199m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         02.Vidrio Claro Templado 8 mm - 1001,    !- Construction Name
         PLANTABAJA:PBXOFX03_Partition_4_0_0,     !- Base surface
         PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.3314045142,-8.4097160828, .042,       !- Vertex 1
          5.9788602885,-10.7622603084, .042,      !- Vertex 2
          5.9788602885,-10.7622603084, 3.408,     !- Vertex 3
          8.3314045142,-8.4097160828, 3.408;      !- Vertex 4

      ! Window, 11,199m2
      FenestrationSurface:Detailed, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054,  !- Window name - reverse definition
         Window,                                  !- Class
         02.Vidrio Claro Templado 8 mm - 1001,    !- Construction Name
         PLANTABAJA:PBXOFX02_Partition_6_0_10052, !- Base surface
         PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          5.9788602885,-10.7622603084, .042,      !- Vertex 1
          8.3314045142,-8.4097160828, .042,       !- Vertex 2
          8.3314045142,-8.4097160828, 3.408,      !- Vertex 3
          5.9788602885,-10.7622603084, 3.408;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win,   !- Name - Win
         .0014,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

   ! Planta Baja, PB-OF-03, Wall - 10,850 m2 - 225,0Â°, Surface Area: 10,850m2
   BuildingSurface:Detailed,                      !- Surface
      PLANTABAJA:PBXOFX03_Wall_5_0_0,             !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PLANTABAJA:PBXOFX03,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
