         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.3274158606,-9.6040193932, 6.8999999969,  !- Vertex 1
          14.2088760222,-6.7225592316, 6.8999999969,  !- Vertex 2
          11.7686506052,-4.2823338146, 6.8999999969,  !- Vertex 3
          8.8871904436,-7.1637939762, 6.8999999969;  !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 14,063m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_10120,  !- Base surface
         PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.3274158606,-9.6040193932, 6.8999999969,  !- Vertex 1
          8.8871904436,-7.1637939762, 6.8999999969,  !- Vertex 2
          11.7686506052,-4.2823338146, 6.8999999969,  !- Vertex 3
          14.2088760222,-6.7225592316, 6.8999999969;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! Primera Planta Alta, Atrio 1PA, Partition - 9,298 m2 (Primera Planta Alta, 1PA-OF-01), Surface Area: 4.0873
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0, !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:ATRIO1PA,                 !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.4854028395,-7.8921138628, 3.45000005,    !- Vertex 1
       11.3910555795,-9.7977666875, 3.45000005,   !- Vertex 2
       11.3910555795,-9.7977666875, 6.9,          !- Vertex 3
       9.4854028395,-7.8921138628, 6.9;           !- Vertex 4

   ! Primera Planta Alta, Atrio 1PA, Partition - 9,298 m2 (Primera Planta Alta, 1PA-OF-01), Surface Area: 4.0873 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Surface, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555795,-9.7977666875, 3.45000005,   !- Vertex 1
       9.4854028395,-7.8921138628, 3.45000005,    !- Vertex 2
       9.4854028395,-7.8921138628, 6.9,           !- Vertex 3
       11.3910555795,-9.7977666875, 6.9;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0,   !- Crack Name
         .0122619,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 5,210m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0,  !- Base surface
         PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          9.5787409326,-7.98545196, 4.56365533,   !- Vertex 1
          11.184580404,-9.5912915028, 4.56365533, !- Vertex 2
          11.184580404,-9.5912915028, 6.858,      !- Vertex 3
          9.5787409326,-7.98545196, 6.858;        !- Vertex 4

      ! Window, 5,210m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122,  !- Base surface
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          11.184580404,-9.5912915028, 4.56365533, !- Vertex 1
          9.5787409326,-7.98545196, 4.56365533,   !- Vertex 2
          9.5787409326,-7.98545196, 6.858,        !- Vertex 3
          11.184580404,-9.5912915028, 6.858;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win,   !- Name - Win
         .0014,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

   ! Primera Planta Alta, Atrio 1PA, Wall - 15,004 m2 - 135,0Â°, Surface Area: 15,004m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,      !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:ATRIO1PA,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910555778,-9.7977666858, 3.4500000459, !- Vertex 1
       14.4662630172,-6.7225592464, 3.4500000459, !- Vertex 2
       14.4662630172,-6.7225592464, 6.8999999969, !- Vertex 3
       11.3910555778,-9.7977666858, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Crack Name
         .0009674,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Leakage Component Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0;   !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,777m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.51379012,-7.6750321437, 3.91699985,  !- Vertex 1
          13.9352257616,-7.2535965021, 3.91699985,!- Vertex 2
          13.9352257616,-7.2535965021, 6.8979998, !- Vertex 3
          13.51379012,-7.6750321437, 6.8979998;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,777m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.6652619826,-8.5235602811, 3.91699985,!- Vertex 1
          13.0866976241,-8.1021246395, 3.91699985,!- Vertex 2
          13.0866976241,-8.1021246395, 6.8979998, !- Vertex 3
          12.6652619826,-8.5235602811, 6.8979998; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,777m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.8167338451,-9.3720884185, 3.91700005,!- Vertex 1
          12.2381694867,-8.9506527769, 3.91700005,!- Vertex 2
          12.2381694867,-8.9506527769, 6.898,     !- Vertex 3
          11.8167338451,-9.3720884185, 6.898;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, Atrio 1PA, Partition - 9,056 m2 (Primera Planta Alta, 1PA-OF-03), Surface Area: 4.4433
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0, !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      PRIMERAPLANTAALTA:ATRIO1PA,                 !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       14.466263015,-6.7225592442, 3.45000005,    !- Vertex 1
       12.6101076472,-4.8664039541, 3.45000005,   !- Vertex 2
       12.6101076472,-4.8664039541, 6.9,          !- Vertex 3
       14.466263015,-6.7225592442, 6.9;           !- Vertex 4

   ! Primera Planta Alta, Atrio 1PA, Partition - 9,056 m2 (Primera Planta Alta, 1PA-OF-03), Surface Area: 4.4433 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Surface, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       12.6101076472,-4.8664039541, 3.45000005,   !- Vertex 1
       14.466263015,-6.7225592442, 3.45000005,    !- Vertex 2
       14.466263015,-6.7225592442, 6.9,           !- Vertex 3
       12.6101076472,-4.8664039541, 6.9;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0,   !- Crack Name
         .0133298,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 4,613m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0,  !- Base surface
         PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.2297357988,-6.4860320379, 4.72088,   !- Vertex 1
          12.7034457443,-4.9597420473, 4.72088,   !- Vertex 2
          12.7034457443,-4.9597420473, 6.858,     !- Vertex 3
          14.2297357988,-6.4860320379, 6.858;     !- Vertex 4

      ! Window, 4,613m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124,  !- Base surface
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          12.7034457443,-4.9597420473, 4.72088,   !- Vertex 1
          14.2297357988,-6.4860320379, 4.72088,   !- Vertex 2
          14.2297357988,-6.4860320379, 6.858,     !- Vertex 3
          12.7034457443,-4.9597420473, 6.858;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win,   !- Name - Win
         .0014,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name


! Primera Planta Alta - 1PA-OF-03
Zone, PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    47.9073,                                      !- Zone volume
    18.6603,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People PRIMERAPLANTAALTA:1PAXOFX03,    !- Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62321,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62321,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62321,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  123;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62321,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, PRIMERAPLANTAALTA:1PAXOFX03 General lighting,  !- Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      25,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, PRIMERAPLANTAALTA:1PAXOFX03 Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      7.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Miscellaneous gain
   OtherEquipment, PRIMERAPLANTAALTA:1PAXOFX03 Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, PRIMERAPLANTAALTA:1PAXOFX03 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Primera Planta Alta, 1PA-OF-03, External/internal floor - 18,660 m2, Surface Area: 3,444m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0, !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.4402030113,-3.7385688143, 3.4500000459, !- Vertex 1
       14.9612378151,-7.2175340197, 3.4500000459, !- Vertex 2
       14.4662630071,-6.722559235, 3.4500000459,  !- Vertex 3
       17.945228247,-3.2435940167, 3.4500000459;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0,   !- Crack Name
         .0024108,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0,  !- Name
         4.6,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, External/internal floor - 18,660 m2, Surface Area: 0,525m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1, !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       19.0129595175,-3.1658123066, 3.4500000459, !- Vertex 1
       18.4402030113,-3.7385688143, 3.4500000459, !- Vertex 2
       17.524040312,-2.8224060534, 3.4500000459;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1,   !- Crack Name
         .0003673,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1,  !- Name
         5.18,                                    !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, External/internal floor - 18,660 m2, Surface Area: 1,776m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2, !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3594393133,-3.2435965835, 3.4500000459, !- Vertex 1
       15.1733698486,-7.4296660482, 3.4500000459, !- Vertex 2
       14.96123781,-7.217534018, 3.4500000459,    !- Vertex 3
       19.1473072789,-3.0314645491, 3.4500000459; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2,   !- Crack Name
         .0012432,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2,  !- Name
         4.6,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Roof - 18,660 m2, Surface Area: 0,028m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_0,     !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       19.3594393163,-3.2435965744, 6.8999999969, !- Vertex 1
       19.1473072762,-3.0314645426, 6.8999999969, !- Vertex 2
       19.0129595208,-3.1658123014, 6.8999999969; !- Vertex 3


   ! Primera Planta Alta, 1PA-OF-03, Roof - 18,660 m2, Surface Area: 0,796m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,     !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       18.652335077,-3.9507008153, 6.8999999969,  !- Vertex 1
       19.3577099135,-3.2453259771, 6.8999999969, !- Vertex 2
       17.5240403111,-2.8224060525, 6.8999999969; !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,  !- Crack Name
         .0000796,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,  !- Name
         10.35,                                   !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1,  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Roof - 18,660 m2, Surface Area: 17,835m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,     !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.1733698516,-7.4296660458, 6.8999999969, !- Vertex 1
       18.6523350783,-3.9507008143, 6.8999999969, !- Vertex 2
       16.0890729633,-1.3874387115, 6.8999999969, !- Vertex 3
       12.6101076506,-4.866403956, 6.8999999969;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,  !- Crack Name
         .0017835,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,  !- Name
         9.2,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2,  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 7,001 m2 - 45,0Â°, Surface Area: 7,001m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       17.5240403086,-2.8224060534, 3.4500000459, !- Vertex 1
       16.089072965,-1.3874387098, 3.4500000459,  !- Vertex 2
       16.089072965,-1.3874387098, 6.8999999969,  !- Vertex 3
       17.5240403086,-2.8224060534, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- Crack Name
         .0002004,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 4,997m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          17.4004578792,-2.6988236241, 3.95700005,!- Vertex 1
          16.182411061,-1.4807768058, 3.95700005, !- Vertex 2
          16.182411061,-1.4807768058, 6.858,      !- Vertex 3
          17.4004578792,-2.6988236241, 6.858;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 3,450 m2 - 225,0Â°, Surface Area: 3,450m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.4662630172,-6.7225592464, 3.4500000459, !- Vertex 1
       15.1733698486,-7.4296660482, 3.4500000459, !- Vertex 2
       15.1733698486,-7.4296660482, 6.8999999969, !- Vertex 3
       14.4662630172,-6.7225592464, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- Crack Name
         .0001518,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 1,932m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.4959615004,-6.7522577283, 3.95700005,!- Vertex 1
          14.9668946619,-7.2231908701, 3.95700005,!- Vertex 2
          14.9668946619,-7.2231908701, 6.858,     !- Vertex 3
          14.4959615004,-6.7522577283, 6.858;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 20,424 m2 - 135,0Â°, Surface Area: 20,424m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       15.1733698486,-7.4296660482, 3.4500000459, !- Vertex 1
       19.3594393133,-3.2435965835, 3.4500000459, !- Vertex 2
       19.3594393133,-3.2435965835, 6.8999999969, !- Vertex 3
       15.1733698486,-7.4296660482, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,  !- Crack Name
         .0020424,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 1,035 m2 - 45,0Â°, Surface Area: 1,035m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3594393133,-3.2435965835, 3.4500000459, !- Vertex 1
       19.1473072789,-3.0314645491, 3.4500000459, !- Vertex 2
       19.1473072789,-3.0314645491, 6.8999999969, !- Vertex 3
       19.3594393133,-3.2435965835, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,  !- Crack Name
         .0001035,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0,  !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 0,655 m2 - 315,0Â°, Surface Area: 0,655m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.1473072789,-3.0314645491, 3.4500000459, !- Vertex 1
       19.0129595247,-3.1658123033, 3.4500000459, !- Vertex 2
       19.0129595247,-3.1658123033, 6.8999999969, !- Vertex 3
       19.1473072789,-3.0314645491, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,  !- Crack Name
         .0000655,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0,  !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 3,199 m2 - 13,0Â°, Surface Area: 3,199m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.0129595247,-3.1658123033, 3.4500000459, !- Vertex 1
       18.1096573573,-2.9567563709, 3.4500000459, !- Vertex 2
       18.1096573573,-2.9567563709, 6.8999999969, !- Vertex 3
       19.0129595247,-3.1658123033, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, !- Crack Name
         .0003199,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, !- Name
         Cp Data,                                 !- CP Array
          .3131,                                  !- Wind direction #1 (deg)
          .1869,                                  !- Wind direction #2 (deg)
         -.1842,                                  !- Wind direction #3 (deg)
         -.3355,                                  !- Wind direction #4 (deg)
         -.2434,                                  !- Wind direction #5 (deg)
         -.3066,                                  !- Wind direction #6 (deg)
         -.3145,                                  !- Wind direction #7 (deg)
         -.0158;                                  !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-03, Wall - 2,073 m2 - 12,9Â°, Surface Area: 2,073m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0,    !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX03,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.1096573573,-2.9567563709, 3.4500000459, !- Vertex 1
       17.5240403103,-2.8224060517, 3.4500000459, !- Vertex 2
       17.5240403103,-2.8224060517, 6.8999999969, !- Vertex 3
       18.1096573573,-2.9567563709, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, !- Crack Name
         .0002073,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, !- Name
         Cp Data,                                 !- CP Array
          .3139,                                  !- Wind direction #1 (deg)
          .1861,                                  !- Wind direction #2 (deg)
         -.1851,                                  !- Wind direction #3 (deg)
         -.3356,                                  !- Wind direction #4 (deg)
         -.2431,                                  !- Wind direction #5 (deg)
         -.3069,                                  !- Wind direction #6 (deg)
         -.3144,                                  !- Wind direction #7 (deg)
         -.0149;                                  !- Wind direction #8 (deg)


! Primera Planta Alta - 1PA-OF-01
Zone, PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    45.6929,                                      !- Zone volume
    15.1955,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People PRIMERAPLANTAALTA:1PAXOFX01,    !- Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62334,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62334,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62334,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  123;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62334,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, PRIMERAPLANTAALTA:1PAXOFX01 General lighting,  !- Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      25,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, PRIMERAPLANTAALTA:1PAXOFX01 Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      7.5,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Miscellaneous gain
   OtherEquipment, PRIMERAPLANTAALTA:1PAXOFX01 Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, PRIMERAPLANTAALTA:1PAXOFX01 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Primera Planta Alta, 1PA-OF-01, External/internal floor - 17,481 m2, Surface Area: 4,731m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0, !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       12.0981623794,-10.5048735173, 3.4500000459,!- Vertex 1
       8.7528401835,-13.8501957133, 3.4500000459, !- Vertex 2
       8.045733374,-13.1430888048, 3.4500000459,  !- Vertex 3
       11.3910555346,-9.7977666725, 3.4500000459; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0,   !- Crack Name
         .0033117,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0,  !- Name
         4.6,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-01, Ceiling - 17,481 m2, Surface Area: 17.481
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0,  !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10126,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.7528401835,-13.8501957133, 6.8999999969, !- Vertex 1
       12.098162344,-10.504873482, 6.8999999969,  !- Vertex 2
       9.4854027244,-7.8921139745, 6.8999999969,  !- Vertex 3
       6.1400805846,-11.2374361143, 6.8999999969; !- Vertex 4

   ! Primera Planta Alta, 1PA-OF-01, Ceiling - 17,481 m2, Surface Area: 17.481 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10126,  !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.7528401835,-13.8501957133, 6.8999999969, !- Vertex 1
       6.1400805846,-11.2374361143, 6.8999999969, !- Vertex 2
       9.4854027244,-7.8921139745, 6.8999999969,  !- Vertex 3
       12.098162344,-10.504873482, 6.8999999969;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0,   !- Crack Name
         .0157329,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Primera Planta Alta, 1PA-OF-01, Wall - 3,450 m2 - 45,0Â°, Surface Area: 3,450m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       12.0981623786,-10.5048735181, 3.4500000459,!- Vertex 1
       11.3910555778,-9.7977666858, 3.4500000459, !- Vertex 2
       11.3910555778,-9.7977666858, 6.8999999969, !- Vertex 3
       12.0981623786,-10.5048735181, 6.8999999969;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- Crack Name
         .0001953,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 1,497m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7856211546,-10.1923322802, 3.95700005,  !- Vertex 1
          11.4207540637,-9.827465173, 3.95700005, !- Vertex 2
          11.4207540637,-9.827465173, 6.858,      !- Vertex 3
          11.7856211546,-10.1923322802, 6.858;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-01, Wall - 12,748 m2 - 225,0Â°, Surface Area: 12,748m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.1400805836,-11.2374361134, 3.4500000459, !- Vertex 1
       8.7528401835,-13.8501957133, 3.4500000459, !- Vertex 2
       8.7528401835,-13.8501957133, 6.8999999969, !- Vertex 3
       6.1400805836,-11.2374361134, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- Crack Name
         .0003259,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 9,489m2
      FenestrationSurface:Detailed, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.2334186797,-11.3307742095, 3.95700005,!- Vertex 1
          8.5463650034,-13.6437205331, 3.95700005,!- Vertex 2
          8.5463650034,-13.6437205331, 6.858,     !- Vertex 3
          6.2334186797,-11.3307742095, 6.858;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,   !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,  !- Name
         7.21,                                    !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Primera Planta Alta, 1PA-OF-01, Wall - 16,322 m2 - 135,0Â°, Surface Area: 16,322m2
   BuildingSurface:Detailed,                      !- Surface
      PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      PRIMERAPLANTAALTA:1PAXOFX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.7528401835,-13.8501957133, 3.4500000459, !- Vertex 1
       12.0981623786,-10.5048735181, 3.4500000459,!- Vertex 2
       12.0981623786,-10.5048735181, 6.8999999969,!- Vertex 3
       8.7528401835,-13.8501957133, 6.8999999969; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,  !- Crack Name
         .0016322,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,  !- Name of Associated Heat Transfer Surface
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,  !- Leakage Component Name
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,  !- Name
         6.9,                                     !- External Node Height
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)


! Segunda Planta Alta - 2PA-BA-01
Zone, SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    13.0955,                                      !- Zone volume
    4.355,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEGUNDAPLANTAALTA:2PAXBAX01,    !- Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      Horarios BaÃ±os,                             !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62344,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62344,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62344,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62344,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, SEGUNDAPLANTAALTA:2PAXBAX01 General lighting,  !- Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      10:00 - 12:00 Lunes-Viernes,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      10,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#GeneralLights;  !- LightsEndUseKey

   ! Miscellaneous gain
   OtherEquipment, SEGUNDAPLANTAALTA:2PAXBAX01 Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      D1_Edu_Toilet_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      .5,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Segunda Planta Alta, 2PA-BA-01, Roof - 5,565 m2, Surface Area: 5,565m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,     !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5591408336,-8.6564963634, 10.3499999833, !- Vertex 1
       5.0412366287,-7.1744005682, 10.3499999833, !- Vertex 2
       3.1638681328,-5.2970320695, 10.3499999833, !- Vertex 3
       1.6817723362,-6.779127866, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,  !- Crack Name
         .0005565,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,  !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,  !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,  !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-BA-01, Partition - 9,160 m2 (Segunda Planta Alta, 2PA-CAF), Surface Area: 7.3085
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0,!- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.0412366291,-7.1744005672, 6.8999998,     !- Vertex 1
       3.1638681321,-5.2970320702, 6.8999998,     !- Vertex 2
       3.1638681321,-5.2970320702, 10.34999998,   !- Vertex 3
       5.0412366291,-7.1744005672, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-BA-01, Partition - 9,160 m2 (Segunda Planta Alta, 2PA-CAF), Surface Area: 7.3085 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.1638681321,-5.2970320702, 6.8999998,     !- Vertex 1
       5.0412366291,-7.1744005672, 6.8999998,     !- Vertex 2
       5.0412366291,-7.1744005672, 10.34999998,   !- Vertex 3
       3.1638681321,-5.2970320702, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0,   !- Crack Name
         .0219254,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1,851m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, 01.Madera/MDF/2cm,                 !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_0_0_0_0_Door_10129,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.0070929687,-6.1402569068, 7.3429998,  !- Vertex 1
          3.3706968656,-5.5038608037, 7.3429998,  !- Vertex 2
          3.3706968656,-5.5038608037, 9.3999998,  !- Vertex 3
          4.0070929687,-6.1402569068, 9.3999998;  !- Vertex 4

      ! Door, 1,851m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_0_0_0_0_Door_10129,  !- Door name - reverse definition
         Door, 01.Madera/MDF/2cm_Rev,             !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          3.3706968656,-5.5038608037, 7.3429998,  !- Vertex 1
          4.0070929687,-6.1402569068, 7.3429998,  !- Vertex 2
          4.0070929687,-6.1402569068, 9.3999998,  !- Vertex 3
          3.3706968656,-5.5038608037, 9.3999998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_0_0_0_0_Door_10129,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Horarios BaÃ±os;                          !- Venting Availability Schedule Name

   ! Segunda Planta Alta, 2PA-BA-01, Wall - 7,231 m2 - 315,0Â°, Surface Area: 7,231m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.1638681328,-5.2970320695, 6.8999998,     !- Vertex 1
       1.6817723362,-6.779127866, 6.8999998,      !- Vertex 2
       1.6817723362,-6.779127866, 10.3499999833,  !- Vertex 3
       3.1638681328,-5.2970320695, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,  !- Crack Name
         .0007231,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,  !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,  !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,  !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0,  !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-BA-01, Wall - 9,160 m2 - 225,0Â°, Surface Area: 9,160m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,     !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.6817723362,-6.779127866, 6.8999998,      !- Vertex 1
       3.5591408336,-8.6564963634, 6.8999998,     !- Vertex 2
       3.5591408336,-8.6564963634, 10.3499999833, !- Vertex 3
       1.6817723362,-6.779127866, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- Crack Name
         .0007001,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 2,158m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.1696759728,-7.2670315026, 8.66499989, !- Vertex 1
          3.3858996365,-8.4832551663, 8.66499989, !- Vertex 2
          3.3858996365,-8.4832551663, 9.91982412, !- Vertex 3
          2.1696759728,-7.2670315026, 9.91982412; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,  !- Name
         12.39,                                   !- External Node Height
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-BA-01, Partition - 7,231 m2 (Segunda Planta Alta, 2PA-SUM), Surface Area: 7.2312
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0,!- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXBAX01,                !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Partition_4_0_10129,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.5591408336,-8.6564963634, 6.8999998,     !- Vertex 1
       5.0412366257,-7.1744005712, 6.8999998,     !- Vertex 2
       5.0412366257,-7.1744005712, 10.34999998,   !- Vertex 3
       3.5591408336,-8.6564963634, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-BA-01, Partition - 7,231 m2 (Segunda Planta Alta, 2PA-SUM), Surface Area: 7.2312 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXSUM_Partition_4_0_10129,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.0412366257,-7.1744005712, 6.8999998,     !- Vertex 1
       3.5591408336,-8.6564963634, 6.8999998,     !- Vertex 2
       3.5591408336,-8.6564963634, 10.34999998,   !- Vertex 3
       5.0412366257,-7.1744005712, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0,   !- Crack Name
         .0216936,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Segunda Planta Alta - 2PA-CAF
Zone, SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    17.5937,                                      !- Zone volume
    5.8509,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEGUNDAPLANTAALTA:2PAXCAF,      !- Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .5,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62351,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62351,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62351,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  117;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62351,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, SEGUNDAPLANTAALTA:2PAXCAF General lighting,  !- Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, SEGUNDAPLANTAALTA:2PAXCAF Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Catering gain
   OtherEquipment, SEGUNDAPLANTAALTA:2PAXCAF Catering gain,  !- Name
      Electricity,                                !- Fuel Type
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      15,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEGUNDAPLANTAALTA:2PAXCAF Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Segunda Planta Alta, 2PA-CAF, Roof - 6,754 m2, Surface Area: 6,754m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,       !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.0412366287,-7.1744005682, 10.3499999833, !- Vertex 1
       6.8401163287,-5.3755208682, 10.3499999833, !- Vertex 2
       4.9627478314,-3.4981523709, 10.3499999833, !- Vertex 3
       3.1638681328,-5.2970320695, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,    !- Crack Name
         .0006754,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,    !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0,    !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-CAF, Partition - 9,160 m2 (Segunda Planta Alta, 2PA-ES), Surface Area: 9.1598
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_4_0_10130,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.8401163284,-5.3755208678, 6.8999998,     !- Vertex 1
       4.9627478314,-3.4981523709, 6.8999998,     !- Vertex 2
       4.9627478314,-3.4981523709, 10.34999998,   !- Vertex 3
       6.8401163284,-5.3755208678, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-CAF, Partition - 9,160 m2 (Segunda Planta Alta, 2PA-ES), Surface Area: 9.1598 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXES_Partition_4_0_10130,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.9627478314,-3.4981523709, 6.8999998,     !- Vertex 1
       6.8401163284,-5.3755208678, 6.8999998,     !- Vertex 2
       6.8401163284,-5.3755208678, 10.34999998,   !- Vertex 3
       4.9627478314,-3.4981523709, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0,   !- Crack Name
         .0274793,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-CAF, Wall - 8,777 m2 - 315,0Â°, Surface Area: 8,777m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,       !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.9627478314,-3.4981523709, 6.8999998,     !- Vertex 1
       3.1638681328,-5.2970320695, 6.8999998,     !- Vertex 2
       3.1638681328,-5.2970320695, 10.3499999833, !- Vertex 3
       4.9627478314,-3.4981523709, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,    !- Crack Name
         .0008777,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,    !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0,    !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-CAF, Partition - 8,777 m2 (Segunda Planta Alta, 2PA-SUM), Surface Area: 1.6897
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXCAF,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.0412366257,-7.1744005712, 6.8999998,     !- Vertex 1
       6.8401163266,-5.3755208704, 6.8999998,     !- Vertex 2
       6.8401163266,-5.3755208704, 10.34999998,   !- Vertex 3
       5.0412366257,-7.1744005712, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-CAF, Partition - 8,777 m2 (Segunda Planta Alta, 2PA-SUM), Surface Area: 1.6897 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.8401163266,-5.3755208704, 6.8999998,     !- Vertex 1
       5.0412366257,-7.1744005712, 6.8999998,     !- Vertex 2
       5.0412366257,-7.1744005712, 10.34999998,   !- Vertex 3
       6.8401163266,-5.3755208704, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0,   !- Crack Name
         .0050692,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 7,087m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.1062904496,-7.1093467473, 7.3449998,  !- Vertex 1
          6.7750625027,-5.4405746942, 7.3449998,  !- Vertex 2
          6.7750625027,-5.4405746942, 10.34799998,!- Vertex 3
          5.1062904496,-7.1093467473, 10.34799998;!- Vertex 4

      SurfaceProperty:ConvectionCoefficients, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7,087m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.7750625027,-5.4405746942, 7.3449998,  !- Vertex 1
          5.1062904496,-7.1093467473, 7.3449998,  !- Vertex 2
          5.1062904496,-7.1093467473, 10.34799998,!- Vertex 3
          6.7750625027,-5.4405746942, 10.34799998;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name


! Segunda Planta Alta - 2PA-ES
Zone, SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.4255,                                      !- Zone volume
    8.8527,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:2PAXES,                   !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Segunda Planta Alta, 2PA-ES, Ceiling/roof - 10,911 m2, Surface Area: 2.2148
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0,     !- Surface name
      Ceiling, 01. Porcelanato/2cm-Hormigon/15cm_Reversed,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10133,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.2155899634,-5.6223012427, 10.3499999833, !- Vertex 1
       8.1341217358,-4.7037694703, 10.3499999833, !- Vertex 2
       6.9285046314,-3.498152366, 10.3499999833,  !- Vertex 3
       6.009972859,-4.4166841384, 10.3499999833;  !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Ceiling/roof - 10,911 m2, Surface Area: 2.2148 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10133,     !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm_Reversed_Rev,  !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.2155899634,-5.6223012427, 10.3499999833, !- Vertex 1
       6.009972859,-4.4166841384, 10.3499999833,  !- Vertex 2
       6.9285046314,-3.498152366, 10.3499999833,  !- Vertex 3
       8.1341217358,-4.7037694703, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0,  !- Crack Name
         .0019933,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0,  !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-ES, Ceiling/roof - 10,911 m2, Surface Area: 2.3699
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1,     !- Surface name
      Ceiling, 01. Porcelanato/2cm-Hormigon/15cm_Reversed,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10134,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189855,-3.5299722206, 10.3499999833, !- Vertex 1
       10.2907973387,-2.5470938674, 10.3499999833,!- Vertex 2
       9.0851802433,-1.3414767541, 10.3499999833, !- Vertex 3
       8.1023019306,-2.3243550668, 10.3499999833; !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Ceiling/roof - 10,911 m2, Surface Area: 2.3699 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10134,     !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm_Reversed_Rev,  !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189855,-3.5299722206, 10.3499999833, !- Vertex 1
       8.1023019306,-2.3243550668, 10.3499999833, !- Vertex 2
       9.0851802433,-1.3414767541, 10.3499999833, !- Vertex 3
       10.2907973387,-2.5470938674, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1,  !- Crack Name
         .002133,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1,  !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-ES, Ceiling/roof - 10,911 m2, Surface Area: 0,155m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,        !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.1512433311,-5.686647875, 10.3499999833,  !- Vertex 1
       7.2155899634,-5.6223012427, 10.3499999833, !- Vertex 2
       6.009972859,-4.4166841384, 10.3499999833,  !- Vertex 3
       5.9456262268,-4.4810307706, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,     !- Crack Name
         .0000155,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,     !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,     !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,     !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0,     !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-ES, Ceiling/roof - 10,911 m2, Surface Area: 6,172m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,        !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.9456262268,-4.4810307706, 10.3499999833, !- Vertex 1
       9.0851802433,-1.3414767541, 10.3499999833, !- Vertex 2
       8.1023019306,-.3585982716, 10.3499999833,  !- Vertex 3
       4.9627478292,-3.498152373, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,     !- Crack Name
         .0006172,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,     !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,     !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,     !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1,     !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-ES, Wall - 10,678 m2 - 45,0Â°, Surface Area: 10,678m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.2907974293,-2.5470937703, 6.8999998,    !- Vertex 1
       8.1023019306,-.3585982716, 6.8999998,      !- Vertex 2
       8.1023019306,-.3585982716, 10.3499999833,  !- Vertex 3
       10.2907974293,-2.5470937703, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,     !- Crack Name
         .0010678,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,     !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,     !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,     !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0,     !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-ES, Wall - 15,318 m2 - 315,0Â°, Surface Area: 15,318m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,        !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019306,-.3585982716, 6.8999998,      !- Vertex 1
       4.9627478314,-3.4981523709, 6.8999998,     !- Vertex 2
       4.9627478314,-3.4981523709, 10.3499999833, !- Vertex 3
       8.1023019306,-.3585982716, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,     !- Crack Name
         .0015318,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,     !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,     !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,     !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0,     !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-ES, Partition - 1,518 m2 (Segunda Planta Alta, 2PA-SUM), Surface Area: 1.518
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Partition_2_0_10135,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.8401163284,-5.3755208678, 6.8999998,     !- Vertex 1
       7.1512433333,-5.6866478728, 6.8999998,     !- Vertex 2
       7.1512433333,-5.6866478728, 10.34999998,   !- Vertex 3
       6.8401163284,-5.3755208678, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Partition - 1,518 m2 (Segunda Planta Alta, 2PA-SUM), Surface Area: 1.518 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXSUM_Partition_2_0_10135,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.1512433333,-5.6866478728, 6.8999998,     !- Vertex 1
       6.8401163284,-5.3755208678, 6.8999998,     !- Vertex 2
       6.8401163284,-5.3755208678, 10.34999998,   !- Vertex 3
       7.1512433333,-5.6866478728, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0,   !- Crack Name
         .004554,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-ES, Partition - 4,796 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 1.2004
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.1512433279,-5.6866478717, 6.8999998,     !- Vertex 1
       8.1341217326,-4.7037694671, 6.8999998,     !- Vertex 2
       8.1341217326,-4.7037694671, 10.34999998,   !- Vertex 3
       7.1512433279,-5.6866478717, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Partition - 4,796 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 1.2004 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217326,-4.7037694671, 6.8999998,     !- Vertex 1
       7.1512433279,-5.6866478717, 6.8999998,     !- Vertex 2
       7.1512433279,-5.6866478717, 10.34999998,   !- Vertex 3
       8.1341217326,-4.7037694671, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0,   !- Crack Name
         .0036012,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 3,595m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0,!- Base surface
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.2162971518,-5.6215940479, 7.3669998,  !- Vertex 1
          8.0690679087,-4.768823291, 7.3669998,   !- Vertex 2
          8.0690679087,-4.768823291, 10.34799998, !- Vertex 3
          7.2162971518,-5.6215940479, 10.34799998;!- Vertex 4

      SurfaceProperty:ConvectionCoefficients, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 3,595m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.0690679087,-4.768823291, 7.3669998,   !- Vertex 1
          7.2162971518,-5.6215940479, 7.3669998,  !- Vertex 2
          7.2162971518,-5.6215940479, 10.34799998,!- Vertex 3
          8.0690679087,-4.768823291, 10.34799998; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! Segunda Planta Alta, 2PA-ES, Partition - 5,882 m2 (Segunda Planta Alta, Ascensor), Surface Area: 5.8823
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ASCENSOR_Partition_4_0_10138,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217333,-4.7037694728, 6.8999998,     !- Vertex 1
       6.928504629,-3.4981523684, 6.8999998,      !- Vertex 2
       6.928504629,-3.4981523684, 10.34999998,    !- Vertex 3
       8.1341217333,-4.7037694728, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Partition - 5,882 m2 (Segunda Planta Alta, Ascensor), Surface Area: 5.8823 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:ASCENSOR_Partition_4_0_10138,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ASCENSOR,                 !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.928504629,-3.4981523684, 6.8999998,      !- Vertex 1
       8.1341217333,-4.7037694728, 6.8999998,     !- Vertex 2
       8.1341217333,-4.7037694728, 10.34999998,   !- Vertex 3
       6.928504629,-3.4981523684, 10.34999998;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0,   !- Crack Name
         .0176468,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-ES, Partition - 5,727 m2 (Segunda Planta Alta, Ascensor), Surface Area: 5.727
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ASCENSOR_Partition_3_0_10139,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.9285046312,-3.4981523657, 6.8999998,     !- Vertex 1
       8.1023019304,-2.3243550665, 6.8999998,     !- Vertex 2
       8.1023019304,-2.3243550665, 10.34999998,   !- Vertex 3
       6.9285046312,-3.4981523657, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Partition - 5,727 m2 (Segunda Planta Alta, Ascensor), Surface Area: 5.727 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:ASCENSOR_Partition_3_0_10139,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ASCENSOR,                 !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019304,-2.3243550665, 6.8999998,     !- Vertex 1
       6.9285046312,-3.4981523657, 6.8999998,     !- Vertex 2
       6.9285046312,-3.4981523657, 10.34999998,   !- Vertex 3
       8.1023019304,-2.3243550665, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0,   !- Crack Name
         .017181,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-ES, Partition - 5,882 m2 (Segunda Planta Alta, Ascensor), Surface Area: 5.8823
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0,   !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ASCENSOR_Partition_2_0_10140,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1023019333,-2.32435507, 6.8999998,       !- Vertex 1
       9.3079189806,-3.5299722173, 6.8999998,     !- Vertex 2
       9.3079189806,-3.5299722173, 10.34999998,   !- Vertex 3
       8.1023019333,-2.32435507, 10.34999998;     !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Partition - 5,882 m2 (Segunda Planta Alta, Ascensor), Surface Area: 5.8823 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:ASCENSOR_Partition_2_0_10140,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ASCENSOR,                 !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189806,-3.5299722173, 6.8999998,     !- Vertex 1
       8.1023019333,-2.32435507, 6.8999998,       !- Vertex 2
       8.1023019333,-2.32435507, 10.34999998,     !- Vertex 3
       9.3079189806,-3.5299722173, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0,   !- Crack Name
         .0176468,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-ES, Partition - 4,796 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 1.4687
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXES,                   !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189823,-3.5299722174, 6.8999998,     !- Vertex 1
       10.2907974293,-2.5470937703, 6.8999998,    !- Vertex 2
       10.2907974293,-2.5470937703, 10.34999998,  !- Vertex 3
       9.3079189823,-3.5299722174, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-ES, Partition - 4,796 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 1.4687 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.2907974293,-2.5470937703, 6.8999998,    !- Vertex 1
       9.3079189823,-3.5299722174, 6.8999998,     !- Vertex 2
       9.3079189823,-3.5299722174, 10.34999998,   !- Vertex 3
       10.2907974293,-2.5470937703, 10.34999998;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0,   !- Crack Name
         .0044061,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 3,327m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          9.3729728061,-3.4649183935, 7.3669998,  !- Vertex 1
          10.1621039951,-2.6757872045, 7.3669998, !- Vertex 2
          10.1621039951,-2.6757872045, 10.34799998,  !- Vertex 3
          9.3729728061,-3.4649183935, 10.34799998;!- Vertex 4

      SurfaceProperty:ConvectionCoefficients, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 3,327m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.1621039951,-2.6757872045, 7.3669998, !- Vertex 1
          9.3729728061,-3.4649183935, 7.3669998,  !- Vertex 2
          9.3729728061,-3.4649183935, 10.34799998,!- Vertex 3
          10.1621039951,-2.6757872045, 10.34799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name


! Segunda Planta Alta - 2PA-SUM
Zone, SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    94.5577,                                      !- Zone volume
    31.4458,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEGUNDAPLANTAALTA:2PAXSUM,      !- Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62370,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62370,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62370,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62370,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, SEGUNDAPLANTAALTA:2PAXSUM General lighting,  !- Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#GeneralLights;  !- LightsEndUseKey

   ! Computing gain
   OtherEquipment, SEGUNDAPLANTAALTA:2PAXSUM Computing gain,  !- Name
      Electricity,                                !- Fuel Type
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! Equipment gain
   OtherEquipment, SEGUNDAPLANTAALTA:2PAXSUM Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      8:00 - 18:00 Mon - Sat,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Segunda Planta Alta, 2PA-SUM, Roof - 34,503 m2, Surface Area: 0,422m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,       !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       12.033815645,-10.5692201845, 10.3499999833,!- Vertex 1
       12.0981623466,-10.5048734801, 10.3499999833,  !- Vertex 2
       8.8207223592,-7.2274336342, 10.3499999833, !- Vertex 3
       8.756375727,-7.2917802664, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,    !- Crack Name
         .0000422,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,    !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0,    !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-SUM, Roof - 34,503 m2, Surface Area: 34,081m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,       !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.7528402214,-13.8501957468, 10.3499999833,!- Vertex 1
       12.033815645,-10.5692201845, 10.3499999833,!- Vertex 2
       6.8401163287,-5.3755208682, 10.3499999833, !- Vertex 3
       3.5591408358,-8.6564963612, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,    !- Crack Name
         .0034081,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,    !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1,    !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-SUM, Wall - 25,340 m2 - 225,0Â°, Surface Area: 25,340m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,       !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5591408336,-8.6564963634, 6.8999998,     !- Vertex 1
       8.7528402188,-13.8501957486, 6.8999998,    !- Vertex 2
       8.7528402188,-13.8501957486, 10.3499999833,!- Vertex 3
       3.5591408336,-8.6564963634, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- Crack Name
         .0008026,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 17,314m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.3277659822,-9.4251215119, 7.3849998,  !- Vertex 1
          8.5163130005,-13.6136685303, 7.3849998, !- Vertex 2
          8.5163130005,-13.6136685303, 10.30799998,  !- Vertex 3
          4.3277659822,-9.4251215119, 10.30799998;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,  !- Name
         11.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-SUM, Wall - 16,322 m2 - 135,0Â°, Surface Area: 16,322m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,       !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.7528402188,-13.8501957486, 6.8999998,    !- Vertex 1
       12.0981623433,-10.5048734827, 6.8999998,   !- Vertex 2
       12.0981623433,-10.5048734827, 10.3499999833,  !- Vertex 3
       8.7528402188,-13.8501957486, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,    !- Crack Name
         .0016322,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,    !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0,    !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-SUM, Wall - 3,450 m2 - 45,0Â°, Surface Area: 3,450m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,       !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       12.0981623433,-10.5048734827, 6.8999998,   !- Vertex 1
       11.3910554763,-9.7977666459, 6.8999998,    !- Vertex 2
       11.3910554763,-9.7977666459, 10.3499999833,!- Vertex 3
       12.0981623433,-10.5048734827, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- Crack Name
         .0001942,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 1,508m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0,    !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7856210718,-10.1923322246, 7.3849998,!- Vertex 1
          11.420753965,-9.8274651333, 7.3849998,  !- Vertex 2
          11.420753965,-9.8274651333, 10.30799998,!- Vertex 3
          11.7856210718,-10.1923322246, 10.30799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         0,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         NoVent,                                  !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,  !- Name
         11.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-SUM, Partition - 12,541 m2 (Segunda Planta Alta, Atrio 2PA), Surface Area: 3.2792
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910554795,-9.7977666492, 6.8999998,    !- Vertex 1
       8.8207223599,-7.2274336393, 6.8999998,     !- Vertex 2
       8.8207223599,-7.2274336393, 10.34999998,   !- Vertex 3
       11.3910554795,-9.7977666492, 10.34999998;  !- Vertex 4

   ! Segunda Planta Alta, 2PA-SUM, Partition - 12,541 m2 (Segunda Planta Alta, Atrio 2PA), Surface Area: 3.2792 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8207223599,-7.2274336393, 6.8999998,     !- Vertex 1
       11.3910554795,-9.7977666492, 6.8999998,    !- Vertex 2
       11.3910554795,-9.7977666492, 10.34999998,  !- Vertex 3
       8.8207223599,-7.2274336393, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0,   !- Crack Name
         .0098377,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 9,262m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0,  !- Base surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.1545282562,-9.5612394359, 7.3849998, !- Vertex 1
          8.914060457,-7.3207717324, 7.3849998,   !- Vertex 2
          8.914060457,-7.3207717324, 10.30799998, !- Vertex 3
          11.1545282562,-9.5612394359, 10.30799998;  !- Vertex 4

      ! Window, 9,262m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         1,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          8.914060457,-7.3207717324, 7.3849998,   !- Vertex 1
          11.1545282562,-9.5612394359, 7.3849998, !- Vertex 2
          11.1545282562,-9.5612394359, 10.30799998,  !- Vertex 3
          8.914060457,-7.3207717324, 10.30799998; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win,   !- Name - Win
         .0014,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

   ! Segunda Planta Alta, 2PA-SUM, Partition - 0,314 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 0.3139
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Partition_7_0_10145,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8207223588,-7.2274336381, 6.8999998,     !- Vertex 1
       8.7563757266,-7.2917802704, 6.8999998,     !- Vertex 2
       8.7563757266,-7.2917802704, 10.34999998,   !- Vertex 3
       8.8207223588,-7.2274336381, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-SUM, Partition - 0,314 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 0.3139 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXPAS_Partition_7_0_10145,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.7563757266,-7.2917802704, 6.8999998,     !- Vertex 1
       8.8207223588,-7.2274336381, 6.8999998,     !- Vertex 2
       8.8207223588,-7.2274336381, 10.34999998,   !- Vertex 3
       8.7563757266,-7.2917802704, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0,   !- Crack Name
         .0009418,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, 2PA-SUM, Partition - 7,832 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 5.9802
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0, !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXSUM,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.7563757266,-7.2917802661, 6.8999998,     !- Vertex 1
       7.1512433333,-5.6866478728, 6.8999998,     !- Vertex 2
       7.1512433333,-5.6866478728, 10.34999998,   !- Vertex 3
       8.7563757266,-7.2917802661, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-SUM, Partition - 7,832 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 5.9802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       7.1512433333,-5.6866478728, 6.8999998,     !- Vertex 1
       8.7563757266,-7.2917802661, 6.8999998,     !- Vertex 2
       8.7563757266,-7.2917802661, 10.34999998,   !- Vertex 3
       7.1512433333,-5.6866478728, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0,   !- Crack Name
         .0179406,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1,851m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0_0_0_0_Door,  !- Door name
         Door, 01.Madera/MDF/2cm,                 !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_0_0_0_0_Door_10148,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.9979119425,-6.533316482, 7.3429998,   !- Vertex 1
          7.3615158395,-5.8969203789, 7.3429998,  !- Vertex 2
          7.3615158395,-5.8969203789, 9.3999998,  !- Vertex 3
          7.9979119425,-6.533316482, 9.3999998;   !- Vertex 4

      ! Door, 1,851m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_0_0_0_0_Door_10148,  !- Door name - reverse definition
         Door, 01.Madera/MDF/2cm_Rev,             !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.3615158395,-5.8969203789, 7.3429998,  !- Vertex 1
          7.9979119425,-6.533316482, 7.3429998,   !- Vertex 2
          7.9979119425,-6.533316482, 9.3999998,   !- Vertex 3
          7.3615158395,-5.8969203789, 9.3999998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name


! Segunda Planta Alta - Ascensor
Zone, SEGUNDAPLANTAALTA:ASCENSOR,                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    6.7371,                                       !- Zone volume
    2.257,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:ASCENSOR,                 !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Segunda Planta Alta, Ascensor, Ceiling - 2,830 m2, Surface Area: 2.8303
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0,   !- Surface name
      Ceiling, 01. Porcelanato/2cm-Hormigon/15cm_Reversed,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ASCENSOR,                 !- Zone Name
      Surface, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10148,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217358,-4.7037694703, 10.3499999833, !- Vertex 1
       9.3079189855,-3.5299722206, 10.3499999833, !- Vertex 2
       8.1023019306,-2.3243550668, 10.3499999833, !- Vertex 3
       6.9285046314,-3.498152366, 10.3499999833;  !- Vertex 4

   ! Segunda Planta Alta, Ascensor, Ceiling - 2,830 m2, Surface Area: 2.8303 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10148,     !- Surface name
      Floor, 01. Porcelanato/2cm-Hormigon/15cm_Reversed_Rev,  !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217358,-4.7037694703, 10.3499999833, !- Vertex 1
       6.9285046314,-3.498152366, 10.3499999833,  !- Vertex 2
       8.1023019306,-2.3243550668, 10.3499999833, !- Vertex 3
       9.3079189855,-3.5299722206, 10.3499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0,   !- Crack Name
         .0025473,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Segunda Planta Alta, Ascensor, Partition - 5,727 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 5.727
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0, !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ASCENSOR,                 !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Partition_4_0_10149,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.1341217326,-4.7037694671, 6.8999998,     !- Vertex 1
       9.3079189823,-3.5299722174, 6.8999998,     !- Vertex 2
       9.3079189823,-3.5299722174, 10.34999998,   !- Vertex 3
       8.1341217326,-4.7037694671, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, Ascensor, Partition - 5,727 m2 (Segunda Planta Alta, 2PA-PAS), Surface Area: 5.727 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:2PAXPAS_Partition_4_0_10149,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       9.3079189823,-3.5299722174, 6.8999998,     !- Vertex 1
       8.1341217326,-4.7037694671, 6.8999998,     !- Vertex 2
       8.1341217326,-4.7037694671, 10.34999998,   !- Vertex 3
       9.3079189823,-3.5299722174, 10.34999998;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0,   !- Crack Name
         .017181,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Segunda Planta Alta - 2PA-PAS
Zone, SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    27.848,                                       !- Zone volume
    10.0788,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People SEGUNDAPLANTAALTA:2PAXPAS,      !- Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Horario Circulacion,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .11,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 62389,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      Yes,                                        !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 62389,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger,                                     !- Thermal Comfort Report Type
      AdaptiveASH55;                              !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 62389,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 62389,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5;                          !- Constant value

   Lights, SEGUNDAPLANTAALTA:2PAXPAS General lighting,  !- Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Horario Circulacion,                        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      10,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#GeneralLights;  !- LightsEndUseKey

   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! Segunda Planta Alta, 2PA-PAS, Ceiling/roof - 10,079 m2, Surface Area: 1.4745
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0,    !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8207223567,-7.227433636, 10.3499999833,  !- Vertex 1
       11.8959297201,-4.1522262726, 10.3499999833,!- Vertex 2
       10.2907973387,-2.5470938674, 10.3499999833,!- Vertex 3
       7.2155899634,-5.6223012427, 10.3499999833; !- Vertex 4

   ! Segunda Planta Alta, 2PA-PAS, Ceiling/roof - 10,079 m2, Surface Area: 1.4745 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150,     !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8207223567,-7.227433636, 10.3499999833,  !- Vertex 1
       7.2155899634,-5.6223012427, 10.3499999833, !- Vertex 2
       10.2907973387,-2.5470938674, 10.3499999833,!- Vertex 3
       11.8959297201,-4.1522262726, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, !- Crack Name
         .0013271,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Window, 8,398m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, !- Base surface
         CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         3,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.9466972552,-7.0394531237, 10.3499999833,  !- Vertex 1
          11.7079492077,-4.2782011712, 10.3499999833,  !- Vertex 2
          10.1873113013,-2.7575632375, 10.3499999833,  !- Vertex 3
          7.4260593351,-5.5188152036, 10.3499999833;  !- Vertex 4

      ! Window, 8,398m2
      FenestrationSurface:Detailed, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win,  !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         3,                                       !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
          8.9466972552,-7.0394531237, 10.3499999833,  !- Vertex 1
          7.4260593351,-5.5188152036, 10.3499999833,  !- Vertex 2
          10.1873113013,-2.7575632375, 10.3499999833,  !- Vertex 3
          11.7079492077,-4.2782011712, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win,   !- Name - Win
         .0014,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Horario Circulacion;                     !- Venting Availability Schedule Name

   ! Segunda Planta Alta, 2PA-PAS, Ceiling/roof - 10,079 m2, Surface Area: 0,207m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,       !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.7563757244,-7.2917802683, 10.3499999833, !- Vertex 1
       8.8207223567,-7.227433636, 10.3499999833,  !- Vertex 2
       7.2155899634,-5.6223012427, 10.3499999833, !- Vertex 3
       7.1512433311,-5.686647875, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,    !- Crack Name
         .0000207,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,    !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0,    !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-PAS, Wall - 7,832 m2 - 45,0Â°, Surface Area: 7,832m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,       !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.895929828,-4.152226169, 6.8999998,      !- Vertex 1
       10.2907974293,-2.5470937703, 6.8999998,    !- Vertex 2
       10.2907974293,-2.5470937703, 10.3499999833,!- Vertex 3
       11.895929828,-4.152226169, 10.3499999833;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- Crack Name
         .000598,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Door, 1,851m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,  !- Door name
         Door, Project external door,             !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0,    !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.0914166814,-3.3477130224, 7.3429998, !- Vertex 1
          10.4550205783,-2.7113169193, 7.3429998, !- Vertex 2
          10.4550205783,-2.7113169193, 9.3999998, !- Vertex 3
          11.0914166814,-3.3477130224, 9.3999998; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,   !- Name - Door
         .0014,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Horario Circulacion;                     !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,  !- Name
         11.16,                                   !- External Node Height
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0_0_0_0_Door,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, 2PA-PAS, Partition - 15,004 m2 (Segunda Planta Alta, Atrio 2PA), Surface Area: 2.7668
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:2PAXPAS,                  !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8207223588,-7.2274336381, 6.8999998,     !- Vertex 1
       11.895929828,-4.152226169, 6.8999998,      !- Vertex 2
       11.895929828,-4.152226169, 10.34999998,    !- Vertex 3
       8.8207223588,-7.2274336381, 10.34999998;   !- Vertex 4

   ! Segunda Planta Alta, 2PA-PAS, Partition - 15,004 m2 (Segunda Planta Alta, Atrio 2PA), Surface Area: 2.7668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152,  !- Surface name
      Wall, 01. Gypsum/1.5cm-Bloque/15cm-Gysum/1.5cm_Rev,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
      Surface, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       11.895929828,-4.152226169, 6.8999998,      !- Vertex 1
       8.8207223588,-7.2274336381, 6.8999998,     !- Vertex 2
       8.8207223588,-7.2274336381, 10.34999998,   !- Vertex 3
       11.895929828,-4.152226169, 10.34999998;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0,   !- Crack Name
         .0083005,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 12,237m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0,  !- Base surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.8857761827,-7.1623798143, 7.3449998,  !- Vertex 1
          11.7672363938,-4.2809196032, 7.3449998, !- Vertex 2
          11.7672363938,-4.2809196032, 10.34799998,  !- Vertex 3
          8.8857761827,-7.1623798143, 10.34799998;!- Vertex 4

      SurfaceProperty:ConvectionCoefficients, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 12,237m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152,  !- Base surface
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.7672363938,-4.2809196032, 7.3449998, !- Vertex 1
          8.8857761827,-7.1623798143, 7.3449998,  !- Vertex 2
          8.8857761827,-7.1623798143, 10.34799998,!- Vertex 3
          11.7672363938,-4.2809196032, 10.34799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name


! Segunda Planta Alta - Atrio 2PA
Zone, SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    42.3775,                                      !- Zone volume
    0,                                            !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Off 24/7;                                   !- Venting Availability Schedule Name


   ! Segunda Planta Alta, Atrio 2PA, Ceiling/roof - 15,809 m2, Surface Area: 1.7347
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0,   !- Surface name
      Ceiling, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed,  !- Class and Construction Name
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
      Surface, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.7660638622,-9.1727750559, 10.3499999833,!- Vertex 1
       13.8412711683,-6.0975677498, 10.3499999833,!- Vertex 2
       11.8959297201,-4.1522262726, 10.3499999833,!- Vertex 3
       8.8207223567,-7.227433636, 10.3499999833;  !- Vertex 4

   ! Segunda Planta Alta, Atrio 2PA, Ceiling/roof - 15,809 m2, Surface Area: 1.7347 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154,     !- Surface name
      Floor, 02.Porcelanato/2cm-Aire/15cm-Gypsum/1.5cm_Reversed_Rev,  !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Surface, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.7660638622,-9.1727750559, 10.3499999833,!- Vertex 1
       8.8207223567,-7.227433636, 10.3499999833,  !- Vertex 2
       11.8959297201,-4.1522262726, 10.3499999833,!- Vertex 3
       13.8412711683,-6.0975677498, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0,   !- Crack Name
         .0015612,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 10,230m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0,!- Base surface
         CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.7660638194,-8.9153882304, 10.3499999833,  !- Vertex 1
          13.5838843,-6.0975677498, 10.3499999833,!- Vertex 2
          11.7686504991,-4.2823339207, 10.3499999833,  !- Vertex 3
          8.9508300044,-7.1001544154, 10.3499999833;  !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 10,230m2
      FenestrationSurface:Detailed, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154,  !- Base surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.7660638194,-8.9153882304, 10.3499999833,  !- Vertex 1
          8.9508300044,-7.1001544154, 10.3499999833,  !- Vertex 2
          11.7686504991,-4.2823339207, 10.3499999833,  !- Vertex 3
          13.5838843,-6.0975677498, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! Segunda Planta Alta, Atrio 2PA, Ceiling/roof - 15,809 m2, Surface Area: 3,844m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,      !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.391055478,-9.7977666442, 10.3499999833, !- Vertex 1
       14.4662629613,-6.7225593023, 10.3499999833,!- Vertex 2
       13.8412711683,-6.0975677498, 10.3499999833,!- Vertex 3
       10.7660638622,-9.1727750559, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,   !- Crack Name
         .0003844,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,   !- Name
         13.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0;   !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, Atrio 2PA, Wall - 12,541 m2 - 45,0Â°, Surface Area: 12,541m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,      !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.4662629613,-6.7225593023, 6.8999998,    !- Vertex 1
       11.895929828,-4.152226169, 6.8999998,      !- Vertex 2
       11.895929828,-4.152226169, 10.3499999833,  !- Vertex 3
       14.4662629613,-6.7225593023, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- Crack Name
         .0003235,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0;   !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Window, 9,305m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          14.2297357359,-6.4860320769, 7.3849998, !- Vertex 1
          11.9786613192,-4.2349576603, 7.3849998, !- Vertex 2
          11.9786613192,-4.2349576603, 10.30799998,  !- Vertex 3
          14.2297357359,-6.4860320769, 10.30799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,  !- Name
         11.8,                                    !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Segunda Planta Alta, Atrio 2PA, Wall - 15,004 m2 - 135,0Â°, Surface Area: 15,004m2
   BuildingSurface:Detailed,                      !- Surface
      SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,      !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      SEGUNDAPLANTAALTA:ATRIO2PA,                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       11.3910554763,-9.7977666459, 6.8999998,    !- Vertex 1
       14.4662629613,-6.7225593023, 6.8999998,    !- Vertex 2
       14.4662629613,-6.7225593023, 10.3499999833,!- Vertex 3
       11.3910554763,-9.7977666459, 10.3499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Crack Name
         .0009367,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Name
         11.5,                                    !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0;   !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,236m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          11.4843935702,-9.7044285563, 7.4069998, !- Vertex 1
          11.7856210871,-9.4032010533, 7.4069998, !- Vertex 2
          11.7856210871,-9.4032010533, 10.30799998,  !- Vertex 3
          11.4843935702,-9.7044285563, 10.30799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,  !- Name
         11.81,                                   !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,497m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          12.2692821366,-8.919540026, 7.4069998,  !- Vertex 1
          12.634149244,-8.5546729353, 7.4069998,  !- Vertex 2
          12.634149244,-8.5546729353, 10.30799998,!- Vertex 3
          12.2692821366,-8.919540026, 10.30799998;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,  !- Name
         11.81,                                   !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,497m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.1178102935,-8.0710119081, 7.4069998, !- Vertex 1
          13.482677401,-7.7061448174, 7.4069998,  !- Vertex 2
          13.482677401,-7.7061448174, 10.30799998,!- Vertex 3
          13.1178102935,-8.0710119081, 10.30799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,  !- Name
         11.81,                                   !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 1,407m2
      FenestrationSurface:Detailed, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         01.Vidrio Claro 6mm - 1002,              !- Construction Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0,   !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.9663384504,-7.2224837902, 7.4069998, !- Vertex 1
          14.3092852472,-6.8795370092, 7.4069998, !- Vertex 2
          14.3092852472,-6.8795370092, 10.30799998,  !- Vertex 3
          13.9663384504,-7.2224837902, 10.30799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .05,                                     !- Height factor for opening factor #1 (dimensionless)
         .95,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .05,                                     !- Height factor for Opening factor #2 (dimensionless)
         .95,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,   !- Name of Associated Heat Transfer Surface
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,   !- Leakage Component Name
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,  !- Name
         11.81,                                   !- External Node Height
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)


! Cubierta - Atrio superior
Zone, CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    29.3814,                                      !- Zone volume
    6.2248,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      CUBIERTA:ATRIOSUPERIOR,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Off 24/7;                                   !- Venting Availability Schedule Name


   ! Cubierta, Atrio superior, Roof - 29,252 m2, Surface Area: 29,252m2
   BuildingSurface:Detailed,                      !- Surface
      CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,          !- Surface name
      Roof, 01.Cubierta-OSB-Gres-Madera/CB,       !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.7660638194,-9.1727750987, 11.9499999833,!- Vertex 1
       13.8412711683,-6.0975677498, 11.9499999833,!- Vertex 2
       9.0851802431,-1.3414767538, 11.9499999833, !- Vertex 3
       6.0099728588,-4.4166841381, 11.9499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,       !- Crack Name
         .0029252,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,       !- Name of Associated Heat Transfer Surface
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,       !- Leakage Component Name
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,       !- Name
         15.93,                                   !- External Node Height
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! Cubierta, Atrio superior, Wall - 10,762 m2 - 45,0Â°, Surface Area: 10,762m2
   BuildingSurface:Detailed,                      !- Surface
      CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,          !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.8412711683,-6.0975677498, 10.34999998,  !- Vertex 1
       9.0851802431,-1.3414767538, 10.34999998,   !- Vertex 2
       9.0851802431,-1.3414767538, 11.9499999833, !- Vertex 3
       13.8412711683,-6.0975677498, 11.9499999833;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- Crack Name
         .0008377,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- Name of Associated Heat Transfer Surface
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- Leakage Component Name
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- Name
         14.87,                                   !- External Node Height
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

      ! Vent, 2,385m2
      FenestrationSurface:Detailed, CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,  !- Vent name
         Door, Holes and vents,                   !- Class and Construction Name
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0,       !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.4155928892,-5.6718894645, 11.15199998,  !- Vertex 1
          11.2971009886,-3.5533975323, 11.15199998,  !- Vertex 2
          11.2971009886,-3.5533975323, 11.94799998,  !- Vertex 3
          13.4155928892,-5.6718894645, 11.94799998;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,   !- Name - Vent
         .008,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .66,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .5,                                      !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .5,                                      !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.9,                                     !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,   !- Name of Associated Heat Transfer Surface
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,   !- Leakage Component Name
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         20002,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,  !- Name
         15.4,                                    !- External Node Height
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0_0_0_0_Vent,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
          .4,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.2,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! Cubierta, Atrio superior, Wall - 6,958 m2 - 315,0Â°, Surface Area: 6,958m2
   BuildingSurface:Detailed,                      !- Surface
      CUBIERTA:ATRIOSUPERIOR_Wall_3_0_0,          !- Surface name
      Wall, 01.WA.ENL1.5-BLO15-EMP1.5,            !- Class and Construction Name
      CUBIERTA:ATRIOSUPERIOR,                     !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       9.0851802431,-1.3414767538, 10.34999998,   !- Vertex 1
       6.0099728588,-4.4166841381, 10.34999998,   !- Vertex 2
       6.0099728588,-4.4166841381, 11.9499999833, !- Vertex 3
       9.0851802431,-1.3414767538, 11.9499999833; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
