   PLANTABAJA:PBXOFX02,                           !- Controlled Zone Name
   Ventilation control mode schedule PLANTABAJA:PBXOFX02 Ideal Loads Air,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   -100,                                          !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   AirflowNetwork Control Type Schedule: Always 1,!- AirflowNetwork Control Type Schedule Name
   ,                                              !- Simple Airflow Control Type Schedule Name
   ;                                              !- ZoneVentilation Object Name

NodeList,
   PLANTABAJA:PBXOFX02 Inlets,
   Node PLANTABAJA:PBXOFX02 In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: PLANTABAJA:PBXOFX01 Heating Setpoint Schedule
Schedule:Year, PLANTABAJA:PBXOFX01 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PLANTABAJA:PBXOFX01 Heating Availability Sch
Schedule:Year, PLANTABAJA:PBXOFX01 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: PLANTABAJA:PBXOFX01 Cooling SP Sch
Schedule:Year, PLANTABAJA:PBXOFX01 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PLANTABAJA:PBXOFX01 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PLANTABAJA:PBXOFX01 Cooling Availability Sch
Schedule:Year, PLANTABAJA:PBXOFX01 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PLANTABAJA:PBXOFX01 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   PLANTABAJA:PBXOFX01,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   .008,                                          !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   .016,                                          !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PLANTABAJA:PBXOFX01,                           !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PLANTABAJA:PBXOFX01;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PLANTABAJA:PBXOFX01,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PLANTABAJA:PBXOFX01,                           !- Zone Name
   AirChanges/Hour,                               !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   1.5,                                           !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PLANTABAJA:PBXOFX01 Thermostat, PLANTABAJA:PBXOFX01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PLANTABAJA:PBXOFX01;

Schedule:Compact,
   PLANTABAJA:PBXOFX01 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PLANTABAJA:PBXOFX01 Thermostat,                !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PLANTABAJA:PBXOFX01 TempControlSch;            !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PLANTABAJA:PBXOFX01,PLANTABAJA:PBXOFX01 Heating Setpoint Schedule,PLANTABAJA:PBXOFX01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PLANTABAJA:PBXOFX01, PLANTABAJA:PBXOFX01 Equipment, PLANTABAJA:PBXOFX01 Inlets, , Node PLANTABAJA:PBXOFX01 Zone, Node PLANTABAJA:PBXOFX01 Out;

ZoneHVAC:EquipmentList, PLANTABAJA:PBXOFX01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PLANTABAJA:PBXOFX01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PLANTABAJA:PBXOFX01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PLANTABAJA:PBXOFX01 In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   .016,                                          !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   .008,                                          !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   PLANTABAJA:PBXOFX01 Heating Availability Sch,  !- Heating Availability Schedule
   PLANTABAJA:PBXOFX01 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PLANTABAJA:PBXOFX01,                           !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness

! Modified schedule: Mixed mode temperature control
Schedule:Compact,
Ventilation control mode schedule PLANTABAJA:PBXOFX01 Ideal Loads Air,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;


AvailabilityManager:HybridVentilation,
   PLANTABAJA:PBXOFX01 Ideal Loads Air,           !- Mixed Mode Controller Name
   ,                                              !- Air Primary Loop Name
   PLANTABAJA:PBXOFX01,                           !- Controlled Zone Name
   Ventilation control mode schedule PLANTABAJA:PBXOFX01 Ideal Loads Air,  !- Ventilation control mode schedule name
   YES,                                           !- Use WeatherFile Rain Indicators
   40,                                            !- Maximum Wind speed {m/s}
   -100,                                          !- Minimum Outdoor Temperature {C}
   100,                                           !- Maximum Outdoor Temperature {C}
   20000,                                         !- Minimum Outdoor Enthalpy {J/kg}
   30000,                                         !- Maximum Outdoor Enthalpy {J/kg}
   15,                                            !- Minimum Outdoor Dewpoint {C}
   30,                                            !- Maximum Outdoor Dewpoint {C}
   Minimum outdoor ventilation air schedule: Always 1 ac/h,  !- Minimum Outdoor Ventilation Air Schedule Name
   Opening Factor Function of Wind Speed Curve,   !- Opening Factor Function of Wind Speed Curve Name
   AirflowNetwork Control Type Schedule: Always 1,!- AirflowNetwork Control Type Schedule Name
   ,                                              !- Simple Airflow Control Type Schedule Name
   ;                                              !- ZoneVentilation Object Name

NodeList,
   PLANTABAJA:PBXOFX01 Inlets,
   Node PLANTABAJA:PBXOFX01 In;


! Modified schedule: On 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXDC Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  18;




! Modified schedule: On 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXDC Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: On 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXDC Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  21;




! Modified schedule: On 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXDC Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;


Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXDC,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXDC,                      !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXDC;                      !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXDC,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXDC,                      !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .002,                                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXDC Thermostat, PRIMERAPLANTAALTA:1PAXDC,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXDC;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXDC TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXDC Thermostat,           !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXDC TempControlSch;       !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXDC,PRIMERAPLANTAALTA:1PAXDC Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXDC Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXDC, PRIMERAPLANTAALTA:1PAXDC Equipment, PRIMERAPLANTAALTA:1PAXDC Inlets, , Node PRIMERAPLANTAALTA:1PAXDC Zone, Node PRIMERAPLANTAALTA:1PAXDC Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXDC Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXDC Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXDC Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXDC In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXDC Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXDC Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXDC,                      !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXDC Inlets,
   Node PRIMERAPLANTAALTA:1PAXDC In;


! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXES Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXES Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXES Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXES Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXES,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXES,                      !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXES;                      !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXES,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXES,                      !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .001,                                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Off 24/7;                                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXES Thermostat, PRIMERAPLANTAALTA:1PAXES,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXES;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXES TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXES Thermostat,           !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXES TempControlSch;       !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXES,PRIMERAPLANTAALTA:1PAXES Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXES Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXES, PRIMERAPLANTAALTA:1PAXES Equipment, PRIMERAPLANTAALTA:1PAXES Inlets, , Node PRIMERAPLANTAALTA:1PAXES Zone, Node PRIMERAPLANTAALTA:1PAXES Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXES Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXES Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXES Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXES In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXES Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXES Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXES,                      !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXES Inlets,
   Node PRIMERAPLANTAALTA:1PAXES In;


! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:ASCENSOR Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:ASCENSOR Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:ASCENSOR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:ASCENSOR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   PRIMERAPLANTAALTA:ASCENSOR,                    !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:ASCENSOR,                    !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:ASCENSOR;                    !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:ASCENSOR,                    !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:ASCENSOR,                    !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .001,                                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Off 24/7;                                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:ASCENSOR Thermostat, PRIMERAPLANTAALTA:ASCENSOR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:ASCENSOR;

Schedule:Compact,
   PRIMERAPLANTAALTA:ASCENSOR TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:ASCENSOR Thermostat,         !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:ASCENSOR TempControlSch;     !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:ASCENSOR,PRIMERAPLANTAALTA:ASCENSOR Heating Setpoint Schedule,PRIMERAPLANTAALTA:ASCENSOR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:ASCENSOR, PRIMERAPLANTAALTA:ASCENSOR Equipment, PRIMERAPLANTAALTA:ASCENSOR Inlets, , Node PRIMERAPLANTAALTA:ASCENSOR Zone, Node PRIMERAPLANTAALTA:ASCENSOR Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:ASCENSOR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:ASCENSOR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:ASCENSOR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:ASCENSOR In,            !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:ASCENSOR Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:ASCENSOR Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:ASCENSOR,                    !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:ASCENSOR Inlets,
   Node PRIMERAPLANTAALTA:ASCENSOR In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule
Schedule:Year, PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXSR,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXSR,                      !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXSR;                      !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXSR,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXSR,                      !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   .0006,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXSR Thermostat, PRIMERAPLANTAALTA:1PAXSR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXSR;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXSR TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXSR Thermostat,           !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXSR TempControlSch;       !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXSR,PRIMERAPLANTAALTA:1PAXSR Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXSR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXSR, PRIMERAPLANTAALTA:1PAXSR Equipment, PRIMERAPLANTAALTA:1PAXSR Inlets, , Node PRIMERAPLANTAALTA:1PAXSR Zone, Node PRIMERAPLANTAALTA:1PAXSR Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXSR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXSR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXSR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXSR In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXSR Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXSR Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXSR,                      !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXSR Inlets,
   Node PRIMERAPLANTAALTA:1PAXSR In;


! Modified schedule: On 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXPAS Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  17;




! Modified schedule: On 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXPAS Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXPAS Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXPAS Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXPAS,                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXPAS,                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXPAS;                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXPAS,                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXPAS,                     !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .0003,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Off 24/7;                                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXPAS Thermostat, PRIMERAPLANTAALTA:1PAXPAS,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXPAS;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXPAS TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXPAS Thermostat,          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXPAS TempControlSch;      !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXPAS,PRIMERAPLANTAALTA:1PAXPAS Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXPAS Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXPAS, PRIMERAPLANTAALTA:1PAXPAS Equipment, PRIMERAPLANTAALTA:1PAXPAS Inlets, , Node PRIMERAPLANTAALTA:1PAXPAS Zone, Node PRIMERAPLANTAALTA:1PAXPAS Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXPAS Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXPAS Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXPAS Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXPAS In,             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXPAS Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXPAS Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXPAS,                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXPAS Inlets,
   Node PRIMERAPLANTAALTA:1PAXPAS In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXOFX02,                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXOFX02,                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXOFX02;                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXOFX02,                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXOFX02,                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   .0006,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXOFX02 Thermostat, PRIMERAPLANTAALTA:1PAXOFX02,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXOFX02;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXOFX02 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXOFX02 Thermostat,        !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXOFX02 TempControlSch;    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXOFX02,PRIMERAPLANTAALTA:1PAXOFX02 Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXOFX02 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXOFX02, PRIMERAPLANTAALTA:1PAXOFX02 Equipment, PRIMERAPLANTAALTA:1PAXOFX02 Inlets, , Node PRIMERAPLANTAALTA:1PAXOFX02 Zone, Node PRIMERAPLANTAALTA:1PAXOFX02 Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXOFX02 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXOFX02 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXOFX02 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXOFX02 In,           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXOFX02 Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXOFX02 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXOFX02,                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXOFX02 Inlets,
   Node PRIMERAPLANTAALTA:1PAXOFX02 In;


! Modified schedule: D1_Edu_Toilet_Heat
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX02 Heating Setpoint Schedule,
Temperature,
Through: 09 Jan,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 20 Feb,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 03 Apr,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 05 Jun,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 04 Sep,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Oct,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Dec,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12;




! Modified schedule: D1_Edu_Toilet_Heat
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX02 Heating Availability Sch,
Temperature,
Through: 09 Jan,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 20 Feb,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 05 Jun,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 04 Sep,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Oct,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX02 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX02 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXBAX02,                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXBAX02,                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXBAX02;                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXBAX02,                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXBAX02,                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .0005,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   D1_Edu_Toilet_Occ;                             !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXBAX02 Thermostat, PRIMERAPLANTAALTA:1PAXBAX02,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXBAX02;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXBAX02 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXBAX02 Thermostat,        !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXBAX02 TempControlSch;    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXBAX02,PRIMERAPLANTAALTA:1PAXBAX02 Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXBAX02 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXBAX02, PRIMERAPLANTAALTA:1PAXBAX02 Equipment, PRIMERAPLANTAALTA:1PAXBAX02 Inlets, , Node PRIMERAPLANTAALTA:1PAXBAX02 Zone, Node PRIMERAPLANTAALTA:1PAXBAX02 Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXBAX02 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXBAX02 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXBAX02 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXBAX02 In,           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXBAX02 Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXBAX02 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXBAX02,                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXBAX02 Inlets,
   Node PRIMERAPLANTAALTA:1PAXBAX02 In;


! Modified schedule: D1_Edu_Toilet_Heat
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX01 Heating Setpoint Schedule,
Temperature,
Through: 09 Jan,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 20 Feb,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 03 Apr,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 05 Jun,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 04 Sep,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Oct,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Dec,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12;




! Modified schedule: D1_Edu_Toilet_Heat
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX01 Heating Availability Sch,
Temperature,
Through: 09 Jan,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 20 Feb,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 05 Jun,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 04 Sep,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Oct,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX01 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
PRIMERAPLANTAALTA:1PAXBAX01 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXBAX01,                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXBAX01,                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXBAX01;                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXBAX01,                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXBAX01,                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .0005,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   D1_Edu_Toilet_Occ;                             !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXBAX01 Thermostat, PRIMERAPLANTAALTA:1PAXBAX01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXBAX01;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXBAX01 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXBAX01 Thermostat,        !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXBAX01 TempControlSch;    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXBAX01,PRIMERAPLANTAALTA:1PAXBAX01 Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXBAX01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXBAX01, PRIMERAPLANTAALTA:1PAXBAX01 Equipment, PRIMERAPLANTAALTA:1PAXBAX01 Inlets, , Node PRIMERAPLANTAALTA:1PAXBAX01 Zone, Node PRIMERAPLANTAALTA:1PAXBAX01 Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXBAX01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXBAX01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXBAX01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXBAX01 In,           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXBAX01 Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXBAX01 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXBAX01,                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXBAX01 Inlets,
   Node PRIMERAPLANTAALTA:1PAXBAX01 In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXOFX03,                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXOFX03,                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXOFX03;                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXOFX03,                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXOFX03,                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   .0006,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXOFX03 Thermostat, PRIMERAPLANTAALTA:1PAXOFX03,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXOFX03;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXOFX03 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXOFX03 Thermostat,        !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXOFX03 TempControlSch;    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXOFX03,PRIMERAPLANTAALTA:1PAXOFX03 Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXOFX03 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXOFX03, PRIMERAPLANTAALTA:1PAXOFX03 Equipment, PRIMERAPLANTAALTA:1PAXOFX03 Inlets, , Node PRIMERAPLANTAALTA:1PAXOFX03 Zone, Node PRIMERAPLANTAALTA:1PAXOFX03 Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXOFX03 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXOFX03 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXOFX03 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXOFX03 In,           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXOFX03 Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXOFX03 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXOFX03,                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXOFX03 Inlets,
   Node PRIMERAPLANTAALTA:1PAXOFX03 In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch
Schedule:Year, PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   PRIMERAPLANTAALTA:1PAXOFX01,                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   PRIMERAPLANTAALTA:1PAXOFX01,                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   PRIMERAPLANTAALTA:1PAXOFX01;                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   PRIMERAPLANTAALTA:1PAXOFX01,                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   PRIMERAPLANTAALTA:1PAXOFX01,                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   .0006,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, PRIMERAPLANTAALTA:1PAXOFX01 Thermostat, PRIMERAPLANTAALTA:1PAXOFX01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXOFX01;

Schedule:Compact,
   PRIMERAPLANTAALTA:1PAXOFX01 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   PRIMERAPLANTAALTA:1PAXOFX01 Thermostat,        !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   PRIMERAPLANTAALTA:1PAXOFX01 TempControlSch;    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone PRIMERAPLANTAALTA:1PAXOFX01,PRIMERAPLANTAALTA:1PAXOFX01 Heating Setpoint Schedule,PRIMERAPLANTAALTA:1PAXOFX01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   PRIMERAPLANTAALTA:1PAXOFX01, PRIMERAPLANTAALTA:1PAXOFX01 Equipment, PRIMERAPLANTAALTA:1PAXOFX01 Inlets, , Node PRIMERAPLANTAALTA:1PAXOFX01 Zone, Node PRIMERAPLANTAALTA:1PAXOFX01 Out;

ZoneHVAC:EquipmentList, PRIMERAPLANTAALTA:1PAXOFX01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXOFX01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, PRIMERAPLANTAALTA:1PAXOFX01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node PRIMERAPLANTAALTA:1PAXOFX01 In,           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   PRIMERAPLANTAALTA:1PAXOFX01 Heating Availability Sch,  !- Heating Availability Schedule
   PRIMERAPLANTAALTA:1PAXOFX01 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   PRIMERAPLANTAALTA:1PAXOFX01,                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   PRIMERAPLANTAALTA:1PAXOFX01 Inlets,
   Node PRIMERAPLANTAALTA:1PAXOFX01 In;


! Modified schedule: D1_Edu_Toilet_Heat
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXBAX01 Heating Setpoint Schedule,
Temperature,
Through: 09 Jan,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 20 Feb,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 03 Apr,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 05 Jun,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 04 Sep,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Oct,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  17,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  17,
For: Weekends,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31 Dec,
For: AllDays,
Until: 07:00,  12,
Until: 16:00,  17,
Until: 24:00,  12;




! Modified schedule: D1_Edu_Toilet_Heat
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXBAX01 Heating Availability Sch,
Temperature,
Through: 09 Jan,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 13 Feb,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 20 Feb,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 29 May,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 05 Jun,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 24 Jul,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 04 Sep,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 23 Oct,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Oct,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
Through: 22 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 07:00, 1,
Until: 16:00, 1,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXBAX01 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXBAX01 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SEGUNDAPLANTAALTA:2PAXBAX01,                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SEGUNDAPLANTAALTA:2PAXBAX01,                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SEGUNDAPLANTAALTA:2PAXBAX01;                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SEGUNDAPLANTAALTA:2PAXBAX01,                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SEGUNDAPLANTAALTA:2PAXBAX01,                   !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .0005,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   D1_Edu_Toilet_Occ;                             !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SEGUNDAPLANTAALTA:2PAXBAX01 Thermostat, SEGUNDAPLANTAALTA:2PAXBAX01,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXBAX01;

Schedule:Compact,
   SEGUNDAPLANTAALTA:2PAXBAX01 TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   SEGUNDAPLANTAALTA:2PAXBAX01 Thermostat,        !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   SEGUNDAPLANTAALTA:2PAXBAX01 TempControlSch;    !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXBAX01,SEGUNDAPLANTAALTA:2PAXBAX01 Heating Setpoint Schedule,SEGUNDAPLANTAALTA:2PAXBAX01 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SEGUNDAPLANTAALTA:2PAXBAX01, SEGUNDAPLANTAALTA:2PAXBAX01 Equipment, SEGUNDAPLANTAALTA:2PAXBAX01 Inlets, , Node SEGUNDAPLANTAALTA:2PAXBAX01 Zone, Node SEGUNDAPLANTAALTA:2PAXBAX01 Out;

ZoneHVAC:EquipmentList, SEGUNDAPLANTAALTA:2PAXBAX01 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXBAX01 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXBAX01 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SEGUNDAPLANTAALTA:2PAXBAX01 In,           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SEGUNDAPLANTAALTA:2PAXBAX01 Heating Availability Sch,  !- Heating Availability Schedule
   SEGUNDAPLANTAALTA:2PAXBAX01 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SEGUNDAPLANTAALTA:2PAXBAX01,                   !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SEGUNDAPLANTAALTA:2PAXBAX01 Inlets,
   Node SEGUNDAPLANTAALTA:2PAXBAX01 In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule
Schedule:Year, SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch
Schedule:Year, SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch
Schedule:Year, SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
