   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch
Schedule:Year, SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   SEGUNDAPLANTAALTA:2PAXCAF,                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SEGUNDAPLANTAALTA:2PAXCAF,                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SEGUNDAPLANTAALTA:2PAXCAF;                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SEGUNDAPLANTAALTA:2PAXCAF,                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SEGUNDAPLANTAALTA:2PAXCAF,                     !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   .001,                                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SEGUNDAPLANTAALTA:2PAXCAF Thermostat, SEGUNDAPLANTAALTA:2PAXCAF,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXCAF;

Schedule:Compact,
   SEGUNDAPLANTAALTA:2PAXCAF TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   SEGUNDAPLANTAALTA:2PAXCAF Thermostat,          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   SEGUNDAPLANTAALTA:2PAXCAF TempControlSch;      !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXCAF,SEGUNDAPLANTAALTA:2PAXCAF Heating Setpoint Schedule,SEGUNDAPLANTAALTA:2PAXCAF Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SEGUNDAPLANTAALTA:2PAXCAF, SEGUNDAPLANTAALTA:2PAXCAF Equipment, SEGUNDAPLANTAALTA:2PAXCAF Inlets, , Node SEGUNDAPLANTAALTA:2PAXCAF Zone, Node SEGUNDAPLANTAALTA:2PAXCAF Out;

ZoneHVAC:EquipmentList, SEGUNDAPLANTAALTA:2PAXCAF Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXCAF Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXCAF Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SEGUNDAPLANTAALTA:2PAXCAF In,             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   SEGUNDAPLANTAALTA:2PAXCAF Heating Availability Sch,  !- Heating Availability Schedule
   SEGUNDAPLANTAALTA:2PAXCAF Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SEGUNDAPLANTAALTA:2PAXCAF,                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SEGUNDAPLANTAALTA:2PAXCAF Inlets,
   Node SEGUNDAPLANTAALTA:2PAXCAF In;


! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXES Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXES Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXES Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXES Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SEGUNDAPLANTAALTA:2PAXES,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SEGUNDAPLANTAALTA:2PAXES,                      !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SEGUNDAPLANTAALTA:2PAXES;                      !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SEGUNDAPLANTAALTA:2PAXES,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SEGUNDAPLANTAALTA:2PAXES,                      !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .001,                                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Off 24/7;                                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SEGUNDAPLANTAALTA:2PAXES Thermostat, SEGUNDAPLANTAALTA:2PAXES,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXES;

Schedule:Compact,
   SEGUNDAPLANTAALTA:2PAXES TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   SEGUNDAPLANTAALTA:2PAXES Thermostat,           !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   SEGUNDAPLANTAALTA:2PAXES TempControlSch;       !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXES,SEGUNDAPLANTAALTA:2PAXES Heating Setpoint Schedule,SEGUNDAPLANTAALTA:2PAXES Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SEGUNDAPLANTAALTA:2PAXES, SEGUNDAPLANTAALTA:2PAXES Equipment, SEGUNDAPLANTAALTA:2PAXES Inlets, , Node SEGUNDAPLANTAALTA:2PAXES Zone, Node SEGUNDAPLANTAALTA:2PAXES Out;

ZoneHVAC:EquipmentList, SEGUNDAPLANTAALTA:2PAXES Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXES Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXES Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SEGUNDAPLANTAALTA:2PAXES In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SEGUNDAPLANTAALTA:2PAXES Heating Availability Sch,  !- Heating Availability Schedule
   SEGUNDAPLANTAALTA:2PAXES Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SEGUNDAPLANTAALTA:2PAXES,                      !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SEGUNDAPLANTAALTA:2PAXES Inlets,
   Node SEGUNDAPLANTAALTA:2PAXES In;


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_-50_14_18,                                  !- Sunday
   1_-50_14_18,                                   !- Monday
   1_-50_14_18,                                   !- Tuesday
   1_-50_14_18,                                   !- Wednesday
   1_-50_14_18,                                   !- Thursday
   1_-50_14_18,                                   !- Friday
   1_-50_14_18,                                   !- Saturday
   11_-50_14_18,                                  !- Holiday
   1_-50_14_18,                                   !- SummerDesignDay
   11_-50_14_18,                                  !- WinterDesignDay
   1_-50_14_18,                                   !- CustomDay1
   1_-50_14_18;                                   !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule
Schedule:Year, SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch
Schedule:Year, SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_100_30_26,                                  !- Sunday
   1_100_30_26,                                   !- Monday
   1_100_30_26,                                   !- Tuesday
   1_100_30_26,                                   !- Wednesday
   1_100_30_26,                                   !- Thursday
   1_100_30_26,                                   !- Friday
   1_100_30_26,                                   !- Saturday
   11_100_30_26,                                  !- Holiday
   1_100_30_26,                                   !- SummerDesignDay
   11_100_30_26,                                  !- WinterDesignDay
   1_100_30_26,                                   !- CustomDay1
   1_100_30_26;                                   !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch
Schedule:Year, SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2

Schedule:Week:Daily, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11_0_1_1,                                      !- Sunday
   1_0_1_1,                                       !- Monday
   1_0_1_1,                                       !- Tuesday
   1_0_1_1,                                       !- Wednesday
   1_0_1_1,                                       !- Thursday
   1_0_1_1,                                       !- Friday
   1_0_1_1,                                       !- Saturday
   11_0_1_1,                                      !- Holiday
   1_0_1_1,                                       !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   1_0_1_1,                                       !- CustomDay1
   1_0_1_1;                                       !- CustomDay2


! Modified schedule: SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch
Schedule:Year, SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   SEGUNDAPLANTAALTA:2PAXSUM,                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SEGUNDAPLANTAALTA:2PAXSUM,                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SEGUNDAPLANTAALTA:2PAXSUM;                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SEGUNDAPLANTAALTA:2PAXSUM,                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SEGUNDAPLANTAALTA:2PAXSUM,                     !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   .0006,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   8:00 - 18:00 Mon - Sat;                        !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SEGUNDAPLANTAALTA:2PAXSUM Thermostat, SEGUNDAPLANTAALTA:2PAXSUM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXSUM;

Schedule:Compact,
   SEGUNDAPLANTAALTA:2PAXSUM TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   SEGUNDAPLANTAALTA:2PAXSUM Thermostat,          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   SEGUNDAPLANTAALTA:2PAXSUM TempControlSch;      !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXSUM,SEGUNDAPLANTAALTA:2PAXSUM Heating Setpoint Schedule,SEGUNDAPLANTAALTA:2PAXSUM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SEGUNDAPLANTAALTA:2PAXSUM, SEGUNDAPLANTAALTA:2PAXSUM Equipment, SEGUNDAPLANTAALTA:2PAXSUM Inlets, , Node SEGUNDAPLANTAALTA:2PAXSUM Zone, Node SEGUNDAPLANTAALTA:2PAXSUM Out;

ZoneHVAC:EquipmentList, SEGUNDAPLANTAALTA:2PAXSUM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXSUM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXSUM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SEGUNDAPLANTAALTA:2PAXSUM In,             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   SEGUNDAPLANTAALTA:2PAXSUM Heating Availability Sch,  !- Heating Availability Schedule
   SEGUNDAPLANTAALTA:2PAXSUM Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SEGUNDAPLANTAALTA:2PAXSUM,                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SEGUNDAPLANTAALTA:2PAXSUM Inlets,
   Node SEGUNDAPLANTAALTA:2PAXSUM In;


! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:ASCENSOR Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:ASCENSOR Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:ASCENSOR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:ASCENSOR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SEGUNDAPLANTAALTA:ASCENSOR,                    !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SEGUNDAPLANTAALTA:ASCENSOR,                    !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SEGUNDAPLANTAALTA:ASCENSOR;                    !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SEGUNDAPLANTAALTA:ASCENSOR,                    !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SEGUNDAPLANTAALTA:ASCENSOR,                    !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .001,                                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Off 24/7;                                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SEGUNDAPLANTAALTA:ASCENSOR Thermostat, SEGUNDAPLANTAALTA:ASCENSOR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:ASCENSOR;

Schedule:Compact,
   SEGUNDAPLANTAALTA:ASCENSOR TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   SEGUNDAPLANTAALTA:ASCENSOR Thermostat,         !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   SEGUNDAPLANTAALTA:ASCENSOR TempControlSch;     !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:ASCENSOR,SEGUNDAPLANTAALTA:ASCENSOR Heating Setpoint Schedule,SEGUNDAPLANTAALTA:ASCENSOR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SEGUNDAPLANTAALTA:ASCENSOR, SEGUNDAPLANTAALTA:ASCENSOR Equipment, SEGUNDAPLANTAALTA:ASCENSOR Inlets, , Node SEGUNDAPLANTAALTA:ASCENSOR Zone, Node SEGUNDAPLANTAALTA:ASCENSOR Out;

ZoneHVAC:EquipmentList, SEGUNDAPLANTAALTA:ASCENSOR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:ASCENSOR Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:ASCENSOR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SEGUNDAPLANTAALTA:ASCENSOR In,            !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   ,                                              !- Heating Limit
   0,                                             !- Maximum Heating Air Flow Rate {m3/s}
   ,                                              !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SEGUNDAPLANTAALTA:ASCENSOR Heating Availability Sch,  !- Heating Availability Schedule
   SEGUNDAPLANTAALTA:ASCENSOR Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SEGUNDAPLANTAALTA:ASCENSOR,                    !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SEGUNDAPLANTAALTA:ASCENSOR Inlets,
   Node SEGUNDAPLANTAALTA:ASCENSOR In;


! Modified schedule: On 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXPAS Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  17;




! Modified schedule: On 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXPAS Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXPAS Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
SEGUNDAPLANTAALTA:2PAXPAS Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   SEGUNDAPLANTAALTA:2PAXPAS,                     !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   SEGUNDAPLANTAALTA:2PAXPAS,                     !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   SEGUNDAPLANTAALTA:2PAXPAS;                     !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   SEGUNDAPLANTAALTA:2PAXPAS,                     !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   SEGUNDAPLANTAALTA:2PAXPAS,                     !- Zone Name
   Sum,                                           !- Outdoor Air Method
   0,                                             !- Outdoor Air Flow per Person {m3/s}
   .0003,                                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Off 24/7;                                      !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, SEGUNDAPLANTAALTA:2PAXPAS Thermostat, SEGUNDAPLANTAALTA:2PAXPAS,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXPAS;

Schedule:Compact,
   SEGUNDAPLANTAALTA:2PAXPAS TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.00;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   SEGUNDAPLANTAALTA:2PAXPAS Thermostat,          !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   SEGUNDAPLANTAALTA:2PAXPAS TempControlSch;      !- Radiative Fraction Schedule Name



ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone SEGUNDAPLANTAALTA:2PAXPAS,SEGUNDAPLANTAALTA:2PAXPAS Heating Setpoint Schedule,SEGUNDAPLANTAALTA:2PAXPAS Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   SEGUNDAPLANTAALTA:2PAXPAS, SEGUNDAPLANTAALTA:2PAXPAS Equipment, SEGUNDAPLANTAALTA:2PAXPAS Inlets, , Node SEGUNDAPLANTAALTA:2PAXPAS Zone, Node SEGUNDAPLANTAALTA:2PAXPAS Out;

ZoneHVAC:EquipmentList, SEGUNDAPLANTAALTA:2PAXPAS Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXPAS Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, SEGUNDAPLANTAALTA:2PAXPAS Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node SEGUNDAPLANTAALTA:2PAXPAS In,             !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   SEGUNDAPLANTAALTA:2PAXPAS Heating Availability Sch,  !- Heating Availability Schedule
   SEGUNDAPLANTAALTA:2PAXPAS Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   SEGUNDAPLANTAALTA:2PAXPAS,                     !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   SEGUNDAPLANTAALTA:2PAXPAS Inlets,
   Node SEGUNDAPLANTAALTA:2PAXPAS In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window

! Curve: Opening Factor Function of Wind Speed Curve
Curve:Linear,
   Opening Factor Function of Wind Speed Curve,   !- name
   1,                                             !- Coefficient 1
   0,                                             !- Coefficient 2
   0,                                             !- Minimum X
   1,                                             !- Maximum X
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input Units X
   ;                                              !- Output Units


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
ZoneComponentLoadSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


Output:DaylightFactors, AllShadowCalculationDays;

Output:Variable,*,Daylighting Reference Point 1 Illuminance,Hourly;
Output:Variable,*,Daylighting Reference Point 1 Glare Index,Hourly;

Output:Variable,*,Daylighting Reference Point 2 Illuminance,Hourly;
Output:Variable,*,Daylighting Reference Point 2 Glare Index,Hourly;

Output:Variable,*,Daylighting Reference Point 1 Illuminance,Daily;
Output:Variable,*,Daylighting Reference Point 1 Glare Index,Daily;

Output:Variable,*,Daylighting Reference Point 2 Illuminance,Daily;
Output:Variable,*,Daylighting Reference Point 2 Glare Index,Daily;

Output:Variable,*,Daylighting Reference Point 1 Illuminance,Monthly;
Output:Variable,*,Daylighting Reference Point 1 Glare Index,Monthly;

Output:Variable,*,Daylighting Reference Point 1 Illuminance,RunPeriod;
Output:Variable,*,Daylighting Reference Point 1 Glare Index,RunPeriod;

Output:Variable,*,Daylighting Reference Point 2 Illuminance,Monthly;
Output:Variable,*,Daylighting Reference Point 2 Glare Index,Monthly;

Output:Variable,*,Daylighting Reference Point 2 Illuminance,RunPeriod;
Output:Variable,*,Daylighting Reference Point 2 Glare Index,RunPeriod;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator

Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, hourly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, daily, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, monthly, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort Operative Temperature, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, People CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, runperiod, On;

Output:Variable, PLANTABAJA:PBXESX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXESX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_4_0_10003, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_4_0_10010, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXREX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_4_0_10019, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:ASCENSOR_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_2_0_10011, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_3_0_10008, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_4_0_10007, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_3, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_4, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_4_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_2_0_10020, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_3_0_10012, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_4_0_10030, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_5_0_10029, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_10005, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_10024, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_14_0_10021, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_10047, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_3_0_10045, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_10042, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_10052, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_2_0_10004, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_10060, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_6_0_10059, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_7_0_10040, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10054, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10062, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10063, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10009, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10014, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10031, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10064, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_9_0_10070, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_2_0_10080, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_3_0_10079, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_4_0_10078, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10015, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10022, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_4_0_10084, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10016, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10017, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10028, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10032, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10033, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10034, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10035, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10036, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10049, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10055, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10056, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10065, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Roof_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_3_0_10089, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_4_0_10083, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_10081, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_6_0_10088, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_10085, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_8_0_10074, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_9_0_10072, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_13_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_14_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_18_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10018, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10023, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10037, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_3_0_10091, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_10096, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10057, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10066, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_2_0_10071, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_5_0_10099, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10050, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10058, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_2_0_10102, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_3_0_10101, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Floor_0_0_10038, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_10109, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_10107, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_10105, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Floor_0_0_10039, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_10113, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_4_0_10111, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Floor_0_0_10051, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_4_0_10103, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_5_0_10118, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10067, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10115, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Floor_0_0_10068, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10075, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10076, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10077, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_4_0_10130, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10069, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10092, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10093, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10094, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10116, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10117, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10126, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_2_0_10135, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_4_0_10129, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Floor_0_0_10087, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_2_0_10140, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_3_0_10139, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_4_0_10138, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Floor_0_0_10095, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_4_0_10149, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_7_0_10145, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_10120, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10133, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10134, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10148, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Gain Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Loss Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Gain Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Loss Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXESX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_4_0_10003, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_4_0_10010, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXREX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_4_0_10019, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:ASCENSOR_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_2_0_10011, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_3_0_10008, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_4_0_10007, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_3, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_3, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_4, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_4_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_2_0_10020, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_3_0_10012, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_4_0_10030, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_5_0_10029, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_10005, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_10024, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_14_0_10021, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_10047, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_3_0_10045, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_10042, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_10052, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_2_0_10004, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_10060, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_6_0_10059, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_7_0_10040, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10054, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10062, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10063, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10009, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10014, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10031, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10064, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_9_0_10070, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_2_0_10080, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_3_0_10079, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_4_0_10078, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10015, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10022, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_4_0_10084, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10016, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10017, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10028, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10032, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10033, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10034, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10035, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10036, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10049, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10055, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10056, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10065, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Roof_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_3_0_10089, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_4_0_10083, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_10081, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_6_0_10088, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_10085, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_8_0_10074, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_9_0_10072, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_13_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_14_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_18_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10018, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10023, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10037, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_3_0_10091, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_10096, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10057, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10066, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_2_0_10071, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_5_0_10099, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10050, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10058, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_2_0_10102, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_3_0_10101, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Floor_0_0_10038, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_10109, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_10107, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_10105, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Floor_0_0_10039, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_10113, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_4_0_10111, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Floor_0_0_10051, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_4_0_10103, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_5_0_10118, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10067, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10115, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Floor_0_0_10068, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10075, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10076, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10077, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_4_0_10130, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10069, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10092, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10093, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10094, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10116, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10117, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10126, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_2_0_10135, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_4_0_10129, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Floor_0_0_10087, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_2_0_10140, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_3_0_10139, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_4_0_10138, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Floor_0_0_10095, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_4_0_10149, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_7_0_10145, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
