Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_10120, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10133, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10134, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10148, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Gain Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Loss Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Gain Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Loss Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXESX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_4_0_10003, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_4_0_10010, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXREX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_4_0_10019, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:ASCENSOR_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_2_0_10011, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_3_0_10008, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_4_0_10007, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_3, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_3, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_4, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_4_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_2_0_10020, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_3_0_10012, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_4_0_10030, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_5_0_10029, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_10005, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_10024, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_14_0_10021, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_10047, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_3_0_10045, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_10042, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_10052, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_2_0_10004, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_10060, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_6_0_10059, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_7_0_10040, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10054, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10062, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10063, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10009, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10014, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10031, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10064, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_9_0_10070, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_2_0_10080, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_3_0_10079, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_4_0_10078, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10015, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10022, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_4_0_10084, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10016, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10017, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10028, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10032, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10033, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10034, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10035, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10036, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10049, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10055, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10056, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10065, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Roof_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_3_0_10089, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_4_0_10083, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_10081, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_6_0_10088, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_10085, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_8_0_10074, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_9_0_10072, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_13_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_14_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_18_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10018, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10023, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10037, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_3_0_10091, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_10096, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10057, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10066, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_2_0_10071, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_5_0_10099, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10050, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10058, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_2_0_10102, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_3_0_10101, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Floor_0_0_10038, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_10109, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_10107, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_10105, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Floor_0_0_10039, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_10113, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_4_0_10111, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Floor_0_0_10051, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_4_0_10103, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_5_0_10118, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10067, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10115, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Floor_0_0_10068, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10075, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10076, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10077, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_4_0_10130, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10069, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10092, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10093, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10094, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10116, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10117, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10126, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_2_0_10135, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_4_0_10129, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Floor_0_0_10087, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_2_0_10140, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_3_0_10139, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_4_0_10138, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Floor_0_0_10095, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_4_0_10149, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_7_0_10145, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_10120, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10133, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10134, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10148, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Gain Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Loss Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Gain Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Loss Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXESX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXESX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_4_0_10003, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_2_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXBAX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_4_0_10010, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXREX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_4_0_10019, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:ASCENSOR_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_2_0_10011, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_3_0_10008, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_4_0_10007, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_GroundFloor_0_0_3, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_3, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_1_4, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXSEX01_Ceiling_1_4_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_2_0_10020, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_3_0_10012, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_4_0_10030, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_5_0_10029, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_10005, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_6_0_0_0_0_0_Hole_10007, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_8_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_10_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_11_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_1_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Wall_12_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_10024, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_13_0_0_0_0_0_Hole_10026, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01_Partition_14_0_10021, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX03_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_10047, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_2_0_0_0_0_0_Win_10049, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_3_0_10045, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX02_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_10042, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_2_0_0_1_0_1_Win_10044, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_4_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_10052, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02_Partition_6_0_0_0_0_0_Win_10054, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_GroundFloor_0_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX01_GroundFloor_0_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PLANTABAJA:PBXOFX01_Ceiling_1_3_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_2_0_10004, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_10060, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_5_0_0_0_0_0_Win_10062, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_6_0_10059, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01_Partition_7_0_10040, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10054, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10062, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Floor_0_0_10063, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXDC_Ceiling_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10000, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10001, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10009, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10014, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10031, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Floor_0_0_10064, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXES_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_9_0_10070, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_10026, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Floor_0_0_0_0_0_0_Hole_10028, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_2_0_10080, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_3_0_10079, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_4_0_10078, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10015, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXSR_Floor_0_0_10022, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_4_0_10084, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10002, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10016, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10017, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10028, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10032, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10033, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10034, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10035, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10036, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10049, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10055, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10056, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Floor_0_0_10065, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXPAS_Roof_1_2_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_2_0_0_0_0_1_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_3_0_10089, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_4_0_10083, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_10081, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_5_0_0_0_0_0_Hole_10083, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_6_0_10088, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_10085, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_7_0_0_0_0_0_Hole_10087, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_8_0_10074, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_9_0_10072, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Wall_11_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_12_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_13_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_14_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_15_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_16_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_17_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS_Partition_18_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10018, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10023, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX02_Floor_0_0_10037, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_3_0_10091, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_10096, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_4_0_0_1_0_1_Win_10098, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10057, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Floor_0_0_10066, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX02_Ceiling_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_2_0_10071, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02_Partition_5_0_10099, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10050, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXBAX01_Floor_0_0_10058, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_2_0_10102, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_3_0_10101, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Floor_0_0_10038, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Ceiling_1_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_10109, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_2_0_0_0_0_0_Hole_10111, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_10107, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_3_0_0_0_0_0_Hole_10109, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_10105, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_4_0_0_0_0_0_Hole_10107, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_5_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_2_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_1_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Wall_6_0_0_0_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA_Partition_7_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Floor_0_0_10039, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_ExtFloor_0_1_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX03_Roof_1_0_2, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_10113, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_3_0_0_0_0_0_Win_10115, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_4_0_10111, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_10124, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Partition_5_0_0_0_0_0_Win_10126, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03_Wall_11_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Floor_0_0_10051, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  PRIMERAPLANTAALTA:1PAXOFX01_ExtFloor_0_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_10122, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_3_0_0_0_0_0_Win_10124, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_4_0_10103, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Partition_5_0_10118, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_6_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10067, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXBAX01_Floor_0_0_10115, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Wall_4_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Floor_0_0_10068, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_4_0_10127, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF_Partition_5_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10075, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10076, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Floor_0_0_10077, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Ceiling_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXES_Roof_1_1_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_4_0_10130, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_6_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES_Partition_10_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10069, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10092, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10093, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10094, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10116, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10117, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Floor_0_0_10126, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXSUM_Roof_1_0_1, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_2_0_10135, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_10131, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_3_0_0_0_0_0_Hole_10133, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_4_0_10129, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_5_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_6_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Wall_7_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_8_0_0_0_0_0_Win, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_9_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM_Partition_10_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Floor_0_0_10087, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_2_0_10140, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_3_0_10139, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_4_0_10138, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR_Partition_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Floor_0_0_10095, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:2PAXPAS_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Ceiling_1_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_10141, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_3_0_0_0_0_0_Hole_10143, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_4_0_10149, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_10136, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_5_0_0_0_0_0_Hole_10138, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_6_0_10146, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_7_0_10145, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS_Partition_8_0_0_0_0_0_Hole, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_10120, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Floor_0_0_0_0_0_0_Hole_10122, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  SEGUNDAPLANTAALTA:ATRIO2PA_Roof_1_1_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Ceiling_1_0_0_0_0_0_Hole, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_2_0_0_0_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_10152, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_3_0_0_0_0_0_Hole_10154, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_10143, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Partition_4_0_0_0_0_0_Win_10145, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_3_0_0_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_2_0_1_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_1_0_2_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA_Wall_5_0_0_0_0_3_Win, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10133, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10134, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10148, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10150, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable,  CUBIERTA:ATRIOSUPERIOR_Floor_0_0_10154, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Gain Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Heat Loss Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_0_0_0_Win_10152, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Gain Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Heat Loss Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Window Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Floor_0_0_0_1_0_1_Hole_10156, Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Roof_1_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_2_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_3_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_4_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR_Wall_5_0_0, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Operative Temperature, hourly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air Relative Humidity, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Operative Temperature, hourly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air Relative Humidity, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Air Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Operative Temperature, hourly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Air Relative Humidity, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Air Temperature, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Operative Temperature, hourly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Air Relative Humidity, hourly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Operative Temperature, daily, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air Relative Humidity, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Air Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Operative Temperature, daily, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air Relative Humidity, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Air Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Radiant Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Operative Temperature, daily, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Air Relative Humidity, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Air Temperature, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Radiant Temperature, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Operative Temperature, daily, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Air Relative Humidity, daily, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Operative Temperature, monthly, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air Relative Humidity, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Operative Temperature, monthly, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air Relative Humidity, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Air Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Operative Temperature, monthly, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Air Relative Humidity, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Air Temperature, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Operative Temperature, monthly, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Air Relative Humidity, monthly, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Operative Temperature, runperiod, On;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air Relative Humidity, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Air Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Operative Temperature, runperiod, On;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Air Relative Humidity, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Air Temperature, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Operative Temperature, runperiod, On;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Air Relative Humidity, runperiod, On;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone People Sensible Heating Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone People Sensible Heating Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXESX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:ASCENSOR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXES#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ATRIO1PA#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXES#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ATRIO2PA#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#CUBIERTA:ATRIOSUPERIOR#07:InteriorEquipment*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, PLANTABAJA:PBXESX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone People Sensible Heating Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone People Sensible Heating Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone People Sensible Heating Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXESX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:ASCENSOR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXES#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ATRIO1PA#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXES#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ATRIO2PA#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#CUBIERTA:ATRIOSUPERIOR#07:InteriorEquipment*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, PLANTABAJA:PBXESX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone People Sensible Heating Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone People Sensible Heating Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXESX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:ASCENSOR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXES#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ATRIO1PA#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXES#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ATRIO2PA#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#CUBIERTA:ATRIOSUPERIOR#07:InteriorEquipment*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, PLANTABAJA:PBXESX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXESX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBOX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXREX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXSEX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PLANTABAJA:PBXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXDC, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXES, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXSR, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX02, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX02, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:ATRIO1PA, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX03, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, PRIMERAPLANTAALTA:1PAXOFX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXBAX01, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXCAF, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXES, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXSUM, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ASCENSOR, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:2PAXPAS, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone People Sensible Heating Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, SEGUNDAPLANTAALTA:ATRIO2PA, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone People Sensible Heating Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, CUBIERTA:ATRIOSUPERIOR, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXESX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBOX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXBAX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXREX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:ASCENSOR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXSEX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX03#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PLANTABAJA:PBXOFX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXDC#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXES#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXSR#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXPAS#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX02#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXBAX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:ATRIO1PA#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX03#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#PRIMERAPLANTAALTA:1PAXOFX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXBAX01#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXCAF#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXES#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXSUM#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ASCENSOR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:2PAXPAS#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#SEGUNDAPLANTAALTA:ATRIO2PA#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#CUBIERTA:ATRIOSUPERIOR#07:InteriorEquipment*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;
Output:Table:TimeBins, PLANTABAJA:PBXESX01, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PLANTABAJA:PBXESX01, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PLANTABAJA:PBXESX01, Zone Operative Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PLANTABAJA:PBXBOX01, Zone Mean Air Temperature, 12, 1, 20, 11:00 - 12:00 Lunes-Sabado;
Output:Table:TimeBins, PLANTABAJA:PBXBOX01, Zone Mean Radiant Temperature, 12, 1, 20, 11:00 - 12:00 Lunes-Sabado;
Output:Table:TimeBins, PLANTABAJA:PBXBOX01, Zone Operative Temperature, 12, 1, 20, 11:00 - 12:00 Lunes-Sabado;
Output:Table:TimeBins, PLANTABAJA:PBXBAX01, Zone Mean Air Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PLANTABAJA:PBXBAX01, Zone Mean Radiant Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PLANTABAJA:PBXBAX01, Zone Operative Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PLANTABAJA:PBXREX01, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXREX01, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXREX01, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:ASCENSOR, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PLANTABAJA:ASCENSOR, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PLANTABAJA:ASCENSOR, Zone Operative Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PLANTABAJA:PBXSEX01, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXSEX01, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXSEX01, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX03, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX03, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX03, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX02, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX02, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX02, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX01, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX01, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PLANTABAJA:PBXOFX01, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Air Temperature, 12, 1, 20, On 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXDC, Zone Mean Radiant Temperature, 12, 1, 20, On 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXDC, Zone Operative Temperature, 12, 1, 20, On 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXES, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXES, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXES, Zone Operative Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXSR, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXSR, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Air Temperature, 12, 1, 20, Horario Circulacion;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXPAS, Zone Mean Radiant Temperature, 12, 1, 20, Horario Circulacion;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXPAS, Zone Operative Temperature, 12, 1, 20, Horario Circulacion;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX02, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX02, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Air Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXBAX02, Zone Mean Radiant Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXBAX02, Zone Operative Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Air Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXBAX01, Zone Mean Radiant Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXBAX01, Zone Operative Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:ATRIO1PA, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:ATRIO1PA, Zone Operative Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX03, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX03, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX01, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, PRIMERAPLANTAALTA:1PAXOFX01, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Air Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Mean Radiant Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXBAX01, Zone Operative Temperature, 12, 1, 20, Horarios BaÃ±os;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXCAF, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXCAF, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXES, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXES, Zone Operative Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Air Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXSUM, Zone Mean Radiant Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXSUM, Zone Operative Temperature, 12, 1, 20, 8:00 - 18:00 Mon - Sat;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:ASCENSOR, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:ASCENSOR, Zone Operative Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Air Temperature, 12, 1, 20, Horario Circulacion;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXPAS, Zone Mean Radiant Temperature, 12, 1, 20, Horario Circulacion;
Output:Table:TimeBins, SEGUNDAPLANTAALTA:2PAXPAS, Zone Operative Temperature, 12, 1, 20, Horario Circulacion;
Output:Table:TimeBins, CUBIERTA:ATRIOSUPERIOR, Zone Mean Air Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, CUBIERTA:ATRIOSUPERIOR, Zone Mean Radiant Temperature, 12, 1, 20, Off 24/7;
Output:Table:TimeBins, CUBIERTA:ATRIOSUPERIOR, Zone Operative Temperature, 12, 1, 20, Off 24/7;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables, DisplayExtraWarnings;
